  Version,22.1;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    ReMoni Building,         !- Name
    358,                     !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    Thermal Zone: Alpha_Meeting_room,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.13958879990413,        !- X Origin {m}
    17.921283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Alpha_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-4.91,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5,-4.91,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.3,-2.455,0,  !- X,Y,Z ==> Vertex 4 {m}
    -5,0,0;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Alpha_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-4.91,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-4.91,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Alpha_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,-4.91,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -5,-4.91,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-4.91,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-4.91,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Alpha_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.3,-2.455,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -6.3,-2.455,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5,-4.91,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5,-4.91,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.29564648655611,-2.46322144269597,2.59069703276856,  !- X,Y,Z ==> Vertex 1 {m}
    -6.29564648655611,-2.46322144269597,0.00930296723144109,  !- X,Y,Z ==> Vertex 2 {m}
    -5.00435351344389,-4.90177855730403,0.00930296723144109,  !- X,Y,Z ==> Vertex 3 {m}
    -5.00435351344389,-4.90177855730403,2.59069703276856;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Alpha_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.3,-2.455,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.3,-2.455,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 42,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.00247138211879,-0.00466711007817451,2.59471893513969,  !- X,Y,Z ==> Vertex 1 {m}
    -5.00247138211879,-0.00466711007817451,0.00528106486031222,  !- X,Y,Z ==> Vertex 2 {m}
    -6.29752861788121,-2.45033288992183,0.00528106486031222,  !- X,Y,Z ==> Vertex 3 {m}
    -6.29752861788121,-2.45033288992183,2.59471893513969;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Alpha_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Alpha_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-4.91,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -5,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -6.3,-2.455,2.6,  !- X,Y,Z ==> Vertex 4 {m}
    -5,-4.91,2.6;  !- X,Y,Z ==> Vertex 5 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Alpha_Meeting_room Thermostat,  !- Name
    Thermal Zone: Alpha_Meeting_room,  !- Zone or ZoneList Name
    Thermal Zone: Alpha_Meeting_room Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Alpha_Meeting_room Thermostat Schedule,  !- Name
    Thermal Zone: Alpha_Meeting_room Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Alpha_Meeting_room Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    18,                      !- Value Until Time 1
    17:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    18;                      !- Value Until Time 3

  Schedule:Week:Daily,
    heating Setpoint Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    heating Setpoint,        !- Name
    Temperature 11,          !- Schedule Type Limits Name
    heating Setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    27;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    27,                      !- Value Until Time 1
    17:00,                   !- Time 2
    22,                      !- Value Until Time 2
    24:00,                   !- Time 3
    27;                      !- Value Until Time 3

  Schedule:Week:Daily,
    Cooling Setpoint Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Cooling Setpoint,        !- Name
    Temperature 11,          !- Schedule Type Limits Name
    Cooling Setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Alpha_Meeting_room,  !- Zone Name
    Thermal Zone: Alpha_Meeting_room Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Alpha_Meeting_room Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    Thermal Zone: Alpha_Meeting_room Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Alpha_Meeting_room Inlet Node List,  !- Name
    Node 115;                !- Node 1 Name

  NodeList,
    Thermal Zone: Alpha_Meeting_room Return Node List,  !- Name
    Node 122;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard,            !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 49,                 !- Inlet Node Name
    Node 52,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser,                !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 121,                !- Air Inlet Node Name
    Node 115,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser,            !- Name
    Node 115,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser;                !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Alpha_Meeting_room Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser,            !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Alpha_Meeting_room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Alpha_Meeting_room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Alpha_Meeting_room Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Alpha_Meeting_room,  !- Zone or ZoneList 1 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Alpha_Meeting_room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: Corridor_toilet,  !- Zone or ZoneList 2 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 2
    Thermal Zone: Corridor_toilet Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone: Entreance_Show_Room,  !- Zone or ZoneList 3 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 3
    Thermal Zone: Entreance_Show_Room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Thermal Zone: Extra_Office_1,  !- Zone or ZoneList 4 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 4
    Thermal Zone: Extra_Office_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Thermal Zone: Extra_Office_2,  !- Zone or ZoneList 5 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 5
    Thermal Zone: Extra_Office_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Thermal Zone: Finance_Corridor,  !- Zone or ZoneList 6 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 6
    Thermal Zone: Finance_Corridor Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone or ZoneList 7 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 7
    Thermal Zone: Finance_Meeting_Room_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone or ZoneList 8 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 8
    Thermal Zone: Finance_Meeting_Room_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone or ZoneList 9 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 9
    Thermal Zone: Finance_Meeting_Room_3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Thermal Zone: Finance_Office_1,  !- Zone or ZoneList 10 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 10
    Thermal Zone: Finance_Office_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    Thermal Zone: Finance_Office_2,  !- Zone or ZoneList 11 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 11
    Thermal Zone: Finance_Office_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    Thermal Zone: Finance_Office_3,  !- Zone or ZoneList 12 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 12
    Thermal Zone: Finance_Office_3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Thermal Zone: Finance_Office_4,  !- Zone or ZoneList 13 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 13
    Thermal Zone: Finance_Office_4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Thermal Zone: Gamma_Meeting_room,  !- Zone or ZoneList 14 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 14
    Thermal Zone: Gamma_Meeting_room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    Thermal Zone: Hardware_Corridor,  !- Zone or ZoneList 15 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 15
    Thermal Zone: Hardware_Corridor Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    Thermal Zone: Hardware_Meeting_room,  !- Zone or ZoneList 16 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 16
    Thermal Zone: Hardware_Meeting_room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    Thermal Zone: Hardware_Office_1,  !- Zone or ZoneList 17 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 17
    Thermal Zone: Hardware_Office_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    Thermal Zone: Hardware_Office_2,  !- Zone or ZoneList 18 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 18
    Thermal Zone: Hardware_Office_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Thermal Zone: Hardware_Office_3,  !- Zone or ZoneList 19 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 19
    Thermal Zone: Hardware_Office_3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Thermal Zone: Software_Office_1,  !- Zone or ZoneList 20 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 20
    Thermal Zone: Software_Office_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Thermal Zone: Software_Office_2,  !- Zone or ZoneList 21 Name
    New Ventilation,         !- Design Specification Outdoor Air Object Name 21
    Thermal Zone: Software_Office_2 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 21

  DesignSpecification:OutdoorAir,
    New Ventilation,         !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone: Beta_Meeting_room,  !- Name
    ,                        !- Direction of Relative North {deg}
    9.51458879990413,        !- X Origin {m}
    19.796283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Beta_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75,3.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.75,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Beta_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.7,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Beta_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75,3.7,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.75,3.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.7,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Beta_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.75,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.75,3.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.75,3.7,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 91,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Beta_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.75,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.75,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 64,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 91,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.1,0,2,  !- X,Y,Z ==> Vertex 1 {m}
    0.1,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    0.85,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    0.85,0,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 65,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 91,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.950000000000001,0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000001,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.65,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.65,0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 92,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Beta_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.75,3.7,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.7,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Beta_Meeting_room Thermostat,  !- Name
    Thermal Zone: Beta_Meeting_room,  !- Zone or ZoneList Name
    Thermal Zone: Beta_Meeting_room Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 23;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Beta_Meeting_room Thermostat Schedule,  !- Name
    Thermal Zone: Beta_Meeting_room Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Beta_Meeting_room Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 23,  !- Name
    heating Setpoint;        !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Beta_Meeting_room,  !- Zone Name
    Thermal Zone: Beta_Meeting_room Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9;                  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 20,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 53,                 !- Inlet Node Name
    Node 54,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Beta_Meeting_room Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 20,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Beta_Meeting_room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Beta_Meeting_room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Beta_Meeting_room Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Cleaning_Room,  !- Name
    ,                        !- Direction of Relative North {deg}
    24.9295887999041,        !- X Origin {m}
    23.371283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 136,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,1.94,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.94,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 137,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.94,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.94,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 138,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,1.94,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,1.94,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.94,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.94,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 139,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,1.94,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,1.94,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 48,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 139,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,0.250000000000001,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0.250000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,1.69,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,1.69,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 141,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,1.94,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.94,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Cleaning_Room Thermostat,  !- Name
    Thermal Zone: Cleaning_Room,  !- Zone or ZoneList Name
    Thermal Zone: Cleaning_Room Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 29;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Cleaning_Room Thermostat Schedule,  !- Name
    Thermal Zone: Cleaning_Room Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Cleaning_Room Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 29,  !- Name
    heating Setpoint;        !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Cleaning_Room,  !- Zone Name
    Thermal Zone: Cleaning_Room Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21;                 !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 43,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 55,                 !- Inlet Node Name
    Node 56,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Cleaning_Room Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 43,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Cleaning_Room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Cleaning_Room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Cleaning_Room Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Corridor_toilet,  !- Name
    ,                        !- Direction of Relative North {deg}
    19.4545887999041,        !- X Origin {m}
    23.496283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Corridor_toilet,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.875,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.875,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Corridor_toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Corridor_toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.875,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.875,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Corridor_toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.375,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.375,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.875,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.875,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Corridor_toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.375,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.375,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Corridor_toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 119,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Corridor_toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.875,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.875,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Corridor_toilet Thermostat,  !- Name
    Thermal Zone: Corridor_toilet,  !- Zone or ZoneList Name
    Thermal Zone: Corridor_toilet Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Corridor_toilet Thermostat Schedule,  !- Name
    Thermal Zone: Corridor_toilet Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Corridor_toilet Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Corridor_toilet,  !- Zone Name
    Thermal Zone: Corridor_toilet Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Corridor_toilet Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    Thermal Zone: Corridor_toilet Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Corridor_toilet Inlet Node List,  !- Name
    Node 123;                !- Node 1 Name

  NodeList,
    Thermal Zone: Corridor_toilet Return Node List,  !- Name
    Node 124;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 31,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 57,                 !- Inlet Node Name
    Node 58,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 1,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 125,                !- Air Inlet Node Name
    Node 123,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 1,          !- Name
    Node 123,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 1;              !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Corridor_toilet Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 31,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 1,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Corridor_toilet,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Corridor_toilet Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Corridor_toilet Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Entreance_Show_Room,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.63958879990413,        !- X Origin {m}
    17.921283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.815,11.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.815,5.575,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,5.575,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,-4.91,0,  !- X,Y,Z ==> Vertex 4 {m}
    -0.5,-4.91,0,  !- X,Y,Z ==> Vertex 5 {m}
    -0.5,0,0,  !- X,Y,Z ==> Vertex 6 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 7 {m}
    0,5.45,0,  !- X,Y,Z ==> Vertex 8 {m}
    0.1,5.45,0,  !- X,Y,Z ==> Vertex 9 {m}
    0.1,7.39,0,  !- X,Y,Z ==> Vertex 10 {m}
    3.875,7.39,0,  !- X,Y,Z ==> Vertex 11 {m}
    3.875,11.25,0;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.45,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,5.45,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.1,5.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.45,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,7.39,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.1,7.39,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.1,5.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.1,5.45,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.88,7.39,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.88,7.39,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.1,7.39,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.1,7.39,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,7.39,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,7.39,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.88,7.39,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.88,7.39,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,9.49999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,9.49999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,7.39,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,7.39,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,11.25,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,11.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,9.49999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,9.49999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.815,11.25,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.815,11.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,11.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,11.25,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.625,11.25,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    6.625,11.25,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,11.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,11.25,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.475,11.25,2,  !- X,Y,Z ==> Vertex 1 {m}
    7.475,11.25,1,  !- X,Y,Z ==> Vertex 2 {m}
    6.725,11.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    6.725,11.25,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 72,          !- Name
    Door,                    !- Surface Type
    Standard Nonres 6B Door Swinging,  !- Construction Name
    Surface 53,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.47499999999997,11.25,2,  !- X,Y,Z ==> Vertex 1 {m}
    9.47499999999997,11.25,4.51194637207663e-017,  !- X,Y,Z ==> Vertex 2 {m}
    7.97499999999997,11.25,4.51194637207663e-017,  !- X,Y,Z ==> Vertex 3 {m}
    7.97499999999997,11.25,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.815,7.39,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.815,7.39,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.815,11.25,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.815,11.25,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.815,5.575,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    9.815,5.575,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.815,7.39,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.815,7.39,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.625,5.575,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.625,5.575,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.815,5.575,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.815,5.575,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,5.575,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,5.575,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.625,5.575,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.625,5.575,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,1.875,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,1.875,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,5.575,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,5.575,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,-4.91,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,-4.91,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,1.875,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,1.875,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 67,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 59,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,-4.81,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,-4.81,0.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,-0.254667110078175,0.1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,-0.254667110078175,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 69,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 59,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,0.245332889921827,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0.245332889921827,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,1.625,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,1.625,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.5,-4.91,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -0.5,-4.91,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,-4.91,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,-4.91,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.5,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -0.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.5,-4.91,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.5,-4.91,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.5,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,-4.91,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,5.575,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    9.815,5.575,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    9.815,11.25,2.6,  !- X,Y,Z ==> Vertex 4 {m}
    3.875,11.25,2.6,  !- X,Y,Z ==> Vertex 5 {m}
    3.875,7.39,2.6,  !- X,Y,Z ==> Vertex 6 {m}
    0.1,7.39,2.6,  !- X,Y,Z ==> Vertex 7 {m}
    0.1,5.45,2.6,  !- X,Y,Z ==> Vertex 8 {m}
    0,5.45,2.6,  !- X,Y,Z ==> Vertex 9 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 10 {m}
    -0.5,0,2.6,  !- X,Y,Z ==> Vertex 11 {m}
    -0.5,-4.91,2.6;  !- X,Y,Z ==> Vertex 12 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Entreance_Show_Room Thermostat,  !- Name
    Thermal Zone: Entreance_Show_Room,  !- Zone or ZoneList Name
    Thermal Zone: Entreance_Show_Room Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 10;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Entreance_Show_Room Thermostat Schedule,  !- Name
    Thermal Zone: Entreance_Show_Room Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Entreance_Show_Room Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 10,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Entreance_Show_Room,  !- Zone Name
    Thermal Zone: Entreance_Show_Room Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Entreance_Show_Room Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    Thermal Zone: Entreance_Show_Room Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Entreance_Show_Room Inlet Node List,  !- Name
    Node 126;                !- Node 1 Name

  NodeList,
    Thermal Zone: Entreance_Show_Room Return Node List,  !- Name
    Node 127;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 29,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 59,                 !- Inlet Node Name
    Node 60,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 2,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 128,                !- Air Inlet Node Name
    Node 126,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 2,          !- Name
    Node 126,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 2;              !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Entreance_Show_Room Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 29,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 2,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Entreance_Show_Room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Entreance_Show_Room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Entreance_Show_Room Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Entreance_Toilet,  !- Name
    ,                        !- Direction of Relative North {deg}
    9.51458879990413,        !- X Origin {m}
    25.311283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 149,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Entreance_Toilet,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.10999999999999,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.995,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.995,2.10999999999999,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.995,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.995,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.995,2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.995,2.10999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.995,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.995,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.55,2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.55,2.10999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.995,2.10999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.995,2.10999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 153,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.10999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.55,2.10999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.55,2.10999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Entreance_Toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.10999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.10999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 155,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Entreance_Toilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.995,2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.995,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Entreance_Toilet Thermostat,  !- Name
    Thermal Zone: Entreance_Toilet,  !- Zone or ZoneList Name
    Thermal Zone: Entreance_Toilet Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 30;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Entreance_Toilet Thermostat Schedule,  !- Name
    Thermal Zone: Entreance_Toilet Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Entreance_Toilet Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 30,  !- Name
    heating Setpoint;        !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Entreance_Toilet,  !- Zone Name
    Thermal Zone: Entreance_Toilet Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22;                 !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 40,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 61,                 !- Inlet Node Name
    Node 62,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Entreance_Toilet Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 40,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Entreance_Toilet,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Entreance_Toilet Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Entreance_Toilet Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Extra_Cleaning_Room,  !- Name
    ,                        !- Direction of Relative North {deg}
    9.51458879990413,        !- X Origin {m}
    29.171283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 183,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Extra_Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.55,-1.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.55,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 184,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 185,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.55,-1.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.55,-1.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 186,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.55,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.55,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.55,-1.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.55,-1.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 187,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.55,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.55,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 188,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Extra_Cleaning_Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -1.55,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -1.55,-1.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Extra_Cleaning_Room Thermostat,  !- Name
    Thermal Zone: Extra_Cleaning_Room,  !- Zone or ZoneList Name
    Thermal Zone: Extra_Cleaning_Room Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 31;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Extra_Cleaning_Room Thermostat Schedule,  !- Name
    Thermal Zone: Extra_Cleaning_Room Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Extra_Cleaning_Room Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 31,  !- Name
    heating Setpoint;        !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Extra_Cleaning_Room,  !- Zone Name
    Thermal Zone: Extra_Cleaning_Room Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 25;                 !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 39,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 63,                 !- Inlet Node Name
    Node 64,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Extra_Cleaning_Room Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 39,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Extra_Cleaning_Room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Extra_Cleaning_Room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Extra_Cleaning_Room Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Extra_Office_1,  !- Name
    ,                        !- Direction of Relative North {deg}
    13.2645887999041,        !- X Origin {m}
    23.496283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 100,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Extra_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.19,-3.7,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.19,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.7,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 93,              !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Extra_Office_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.19,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.19,-3.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.19,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.19,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.19,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.19,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.19,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.19,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.19,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.19,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.19,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.19,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.19,-3.7,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.19,-3.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.19,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.19,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.7,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.19,-3.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.19,-3.7,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 55,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.100000000000032,-3.7,2,  !- X,Y,Z ==> Vertex 1 {m}
    0.100000000000032,-3.7,1,  !- X,Y,Z ==> Vertex 2 {m}
    0.850000000000032,-3.7,1,  !- X,Y,Z ==> Vertex 3 {m}
    0.850000000000032,-3.7,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 56,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.950000000000032,-3.7,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000032,-3.7,1,  !- X,Y,Z ==> Vertex 2 {m}
    4.39,-3.7,1,  !- X,Y,Z ==> Vertex 3 {m}
    4.39,-3.7,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 57,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.59000000000001,-3.7,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.59000000000001,-3.7,1,  !- X,Y,Z ==> Vertex 2 {m}
    6.09,-3.7,1,  !- X,Y,Z ==> Vertex 3 {m}
    6.09,-3.7,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 70,          !- Name
    Door,                    !- Surface Type
    Standard Nonres 6B Door Swinging,  !- Construction Name
    Surface 98,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.49,-3.7,2,  !- X,Y,Z ==> Vertex 1 {m}
    4.49,-3.7,-9.02389274415329e-017,  !- X,Y,Z ==> Vertex 2 {m}
    5.49000000000001,-3.7,4.51194637207663e-017,  !- X,Y,Z ==> Vertex 3 {m}
    5.49000000000001,-3.7,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.7,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Extra_Office_1 Thermostat,  !- Name
    Thermal Zone: Extra_Office_1,  !- Zone or ZoneList Name
    Thermal Zone: Extra_Office_1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 12;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Extra_Office_1 Thermostat Schedule,  !- Name
    Thermal Zone: Extra_Office_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Extra_Office_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 12,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Extra_Office_1,  !- Zone Name
    Thermal Zone: Extra_Office_1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Extra_Office_1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    Thermal Zone: Extra_Office_1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Extra_Office_1 Inlet Node List,  !- Name
    Node 129;                !- Node 1 Name

  NodeList,
    Thermal Zone: Extra_Office_1 Return Node List,  !- Name
    Node 130;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 33,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 65,                 !- Inlet Node Name
    Node 66,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 3,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 131,                !- Air Inlet Node Name
    Node 129,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 3,          !- Name
    Node 129,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 3;              !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Extra_Office_1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 33,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 3,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Extra_Office_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Extra_Office_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Extra_Office_1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Extra_Office_2,  !- Name
    ,                        !- Direction of Relative North {deg}
    4.01458879990413,        !- X Origin {m}
    36.671283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 189,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Extra_Office_2,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-7.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-7.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 190,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-7.5,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-7.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 191,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,-7.5,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-7.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-7.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-7.5,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 192,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-7.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-7.5,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 192,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-0.1,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-0.1,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-2.75,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 192,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-2.85,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-2.85,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.6,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.6,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 192,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-3.7,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-3.7,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-6.35,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-6.35,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 192,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-6.45,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-6.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-7.2,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-7.2,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 193,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 194,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Extra_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-7.5,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-7.5,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Extra_Office_2 Thermostat,  !- Name
    Thermal Zone: Extra_Office_2,  !- Zone or ZoneList Name
    Thermal Zone: Extra_Office_2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 19;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Extra_Office_2 Thermostat Schedule,  !- Name
    Thermal Zone: Extra_Office_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Extra_Office_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 19,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Extra_Office_2,  !- Zone Name
    Thermal Zone: Extra_Office_2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Extra_Office_2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 26,                 !- Zone Air Node Name
    Thermal Zone: Extra_Office_2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Extra_Office_2 Inlet Node List,  !- Name
    Node 132;                !- Node 1 Name

  NodeList,
    Thermal Zone: Extra_Office_2 Return Node List,  !- Name
    Node 133;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 35,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 67,                 !- Inlet Node Name
    Node 68,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 4,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 134,                !- Air Inlet Node Name
    Node 132,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 4,          !- Name
    Node 132,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 4;              !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Extra_Office_2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 35,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 4,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Extra_Office_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Extra_Office_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Extra_Office_2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Extra_storage,  !- Name
    ,                        !- Direction of Relative North {deg}
    4.01458879990413,        !- X Origin {m}
    29.171283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 170,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Extra_storage,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_storage,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_storage,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_storage,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 173,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-2.9,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-2.9,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.65,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.65,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 173,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-0.150000000000001,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-0.150000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-2.8,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-2.8,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 174,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Extra_storage,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 175,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Extra_storage,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Extra_storage Thermostat,  !- Name
    Thermal Zone: Extra_storage,  !- Zone or ZoneList Name
    Thermal Zone: Extra_storage Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 20;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Extra_storage Thermostat Schedule,  !- Name
    Thermal Zone: Extra_storage Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Extra_storage Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 20,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Extra_storage,  !- Zone Name
    Thermal Zone: Extra_storage Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 24;                 !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 36,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 69,                 !- Inlet Node Name
    Node 70,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Extra_storage Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 36,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Extra_storage,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Extra_storage Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Extra_storage Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Corridor,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.63958879990413,        !- X Origin {m}
    25.311283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 120,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.21911419532262e-016,15.11,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.1,-1.94,0,  !- X,Y,Z ==> Vertex 4 {m}
    -1.625,-1.94,0,  !- X,Y,Z ==> Vertex 5 {m}
    -1.625,15.11,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,-1.94,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.1,-1.94,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.1,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.94,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.94,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.1,-1.94,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.1,-1.94,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.625,-1.94,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.625,-1.94,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.94,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.94,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.625,0.109999999999998,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.625,0.109999999999998,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.625,-1.94,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.625,-1.94,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 126,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.625,3.85999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.625,3.85999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.625,0.109999999999998,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.625,0.109999999999998,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 127,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.625,11.36,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.625,11.36,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.625,3.85999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.625,3.85999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.625,15.11,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.625,15.11,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.625,11.36,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.625,11.36,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 129,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.21911419532262e-016,15.11,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.21911419532262e-016,15.11,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.625,15.11,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.625,15.11,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 130,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,11.36,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,11.36,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.21911419532262e-016,15.11,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.21911419532262e-016,15.11,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.21911419532262e-016,7.60999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.21911419532262e-016,7.60999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,11.36,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,11.36,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 132,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.85999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.85999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.21911419532262e-016,7.60999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.21911419532262e-016,7.60999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 133,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.10999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.85999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.85999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.10999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.10999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 135,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,-1.94,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.1,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    7.21911419532262e-016,15.11,2.6,  !- X,Y,Z ==> Vertex 4 {m}
    -1.625,15.11,2.6,  !- X,Y,Z ==> Vertex 5 {m}
    -1.625,-1.94,2.6;  !- X,Y,Z ==> Vertex 6 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Corridor Thermostat,  !- Name
    Thermal Zone: Finance_Corridor,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Corridor Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 8;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Corridor Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Corridor Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Corridor Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Corridor,  !- Zone Name
    Thermal Zone: Finance_Corridor Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Finance_Corridor Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Thermal Zone: Finance_Corridor Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Finance_Corridor Inlet Node List,  !- Name
    Node 135;                !- Node 1 Name

  NodeList,
    Thermal Zone: Finance_Corridor Return Node List,  !- Name
    Node 136;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 32,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 71,                 !- Inlet Node Name
    Node 72,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 5,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 137,                !- Air Inlet Node Name
    Node 135,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 5,          !- Name
    Node 135,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 5;              !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Corridor Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 32,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 5,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Corridor Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Corridor Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Meeting_Room_1,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.63958879990413,        !- X Origin {m}
    36.671283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 214,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,3.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.21911419532262e-016,3.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.21911419532262e-016,3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.21911419532262e-016,3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.21911419532262e-016,3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.21911419532262e-016,3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 217,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 217,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,2.89999999999999,2,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,2.89999999999999,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,3.65,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,3.65,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 217,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,0.149999999999995,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0.149999999999995,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,2.79999999999999,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,2.79999999999999,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 219,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,3.75,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.21911419532262e-016,3.75,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Meeting_Room_1 Thermostat,  !- Name
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Meeting_Room_1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 22;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Meeting_Room_1 Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Meeting_Room_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Meeting_Room_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 22,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone Name
    Thermal Zone: Finance_Meeting_Room_1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Finance_Meeting_Room_1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    Thermal Zone: Finance_Meeting_Room_1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Finance_Meeting_Room_1 Inlet Node List,  !- Name
    Node 138;                !- Node 1 Name

  NodeList,
    Thermal Zone: Finance_Meeting_Room_1 Return Node List,  !- Name
    Node 139;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 5,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 73,                 !- Inlet Node Name
    Node 74,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 6,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 140,                !- Air Inlet Node Name
    Node 138,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 6,          !- Name
    Node 138,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 6;              !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Meeting_Room_1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 5,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 6,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Meeting_Room_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Meeting_Room_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Meeting_Room_1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Meeting_Room_2,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.63958879990413,        !- X Origin {m}
    32.921283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 202,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,3.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.21911419532262e-016,3.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 203,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -7.21911419532262e-016,3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 204,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.21911419532262e-016,3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.21911419532262e-016,3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 205,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 32,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 205,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,1,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,1,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,3.65,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,3.65,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 205,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,0.150000000000001,2,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0.150000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,0.900000000000003,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,0.900000000000003,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 206,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 207,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,3.75,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -7.21911419532262e-016,3.75,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Meeting_Room_2 Thermostat,  !- Name
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Meeting_Room_2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 17;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Meeting_Room_2 Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Meeting_Room_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Meeting_Room_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 17,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone Name
    Thermal Zone: Finance_Meeting_Room_2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Finance_Meeting_Room_2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 29,                 !- Zone Air Node Name
    Thermal Zone: Finance_Meeting_Room_2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Finance_Meeting_Room_2 Inlet Node List,  !- Name
    Node 141;                !- Node 1 Name

  NodeList,
    Thermal Zone: Finance_Meeting_Room_2 Return Node List,  !- Name
    Node 142;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 37,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 75,                 !- Inlet Node Name
    Node 76,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 7,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 143,                !- Air Inlet Node Name
    Node 141,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 7,          !- Name
    Node 141,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 7;              !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Meeting_Room_2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 37,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 7,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Meeting_Room_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Meeting_Room_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Meeting_Room_2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Meeting_Room_3,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.63958879990413,        !- X Origin {m}
    29.171283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 195,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,3.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.21911419532262e-016,3.75,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 196,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.21911419532262e-016,3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.21911419532262e-016,3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.21911419532262e-016,3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.21911419532262e-016,3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 198,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,2.89999999999999,2,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,2.89999999999999,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,3.65,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,3.65,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 198,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,0.149999999999995,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0.149999999999995,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,2.79999999999999,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,2.79999999999999,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 199,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.325,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.325,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 200,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.325,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.325,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 201,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,3.75,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    7.21911419532262e-016,3.75,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Meeting_Room_3 Thermostat,  !- Name
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Meeting_Room_3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 16;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Meeting_Room_3 Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Meeting_Room_3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Meeting_Room_3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 16,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone Name
    Thermal Zone: Finance_Meeting_Room_3 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Finance_Meeting_Room_3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 28,                 !- Zone Air Node Name
    Thermal Zone: Finance_Meeting_Room_3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Finance_Meeting_Room_3 Inlet Node List,  !- Name
    Node 144;                !- Node 1 Name

  NodeList,
    Thermal Zone: Finance_Meeting_Room_3 Return Node List,  !- Name
    Node 145;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 34,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 77,                 !- Inlet Node Name
    Node 78,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 8,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 146,                !- Air Inlet Node Name
    Node 144,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 8,          !- Name
    Node 144,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 8;              !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Meeting_Room_3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 34,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 8,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Meeting_Room_3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Meeting_Room_3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Meeting_Room_3 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Office_1,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.63958879990413,        !- X Origin {m}
    47.796283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 220,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Office_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.21911419532262e-016,-7.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,-7.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.40444803911365e-031,-3.625,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.40444803911365e-031,-3.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.21911419532262e-016,-7.375,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    7.21911419532262e-016,-7.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.40444803911365e-031,-3.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.40444803911365e-031,-3.625,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.625,-7.375,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1.625,-7.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.21911419532262e-016,-7.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.21911419532262e-016,-7.375,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.5,-7.375,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,-7.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.625,-7.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.625,-7.375,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 225,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.5,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,-7.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,-7.375,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 225,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.5,-0.1,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,-0.1,1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,-2.75,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 225,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.5,-2.85,2,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,-2.85,1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,-3.6,1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,-3.6,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 225,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.5,-3.7,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,-3.7,1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,-6.35000000000001,1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,-6.35000000000001,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 225,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.5,-6.45,2,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5,-6.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,-7.2,1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,-7.2,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 227,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.21911419532262e-016,-7.375,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,-7.375,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Office_1 Thermostat,  !- Name
    Thermal Zone: Finance_Office_1,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Office_1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 21;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Office_1 Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Office_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Office_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 21,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Office_1,  !- Zone Name
    Thermal Zone: Finance_Office_1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Finance_Office_1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    Thermal Zone: Finance_Office_1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Finance_Office_1 Inlet Node List,  !- Name
    Node 147;                !- Node 1 Name

  NodeList,
    Thermal Zone: Finance_Office_1 Return Node List,  !- Name
    Node 148;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 41,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 79,                 !- Inlet Node Name
    Node 80,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 9,              !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 149,                !- Air Inlet Node Name
    Node 147,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 9,          !- Name
    Node 147,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 9;              !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Office_1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 41,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 9,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Office_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Office_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Office_1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Office_2,  !- Name
    ,                        !- Direction of Relative North {deg}
    9.51458879990413,        !- X Origin {m}
    44.171283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 234,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Office_2,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,3.625,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,3.625,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,3.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.625,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,3.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,3.625,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.625,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 238,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.775,2,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.775,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.525,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.525,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 238,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,0.0250000000000001,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.0250000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.675,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.675,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 239,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.625,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,3.625,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Office_2 Thermostat,  !- Name
    Thermal Zone: Finance_Office_2,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Office_2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Office_2 Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Office_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Office_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Office_2,  !- Zone Name
    Thermal Zone: Finance_Office_2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Finance_Office_2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 32,                 !- Zone Air Node Name
    Thermal Zone: Finance_Office_2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Finance_Office_2 Inlet Node List,  !- Name
    Node 150;                !- Node 1 Name

  NodeList,
    Thermal Zone: Finance_Office_2 Return Node List,  !- Name
    Node 151;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 1,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 81,                 !- Inlet Node Name
    Node 82,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 10,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 152,                !- Air Inlet Node Name
    Node 150,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 10,         !- Name
    Node 150,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 10;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Office_2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 1,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 10,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Office_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Office_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Office_2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Office_3,  !- Name
    ,                        !- Direction of Relative North {deg}
    9.51458879990413,        !- X Origin {m}
    44.171283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 228,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Office_3,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 229,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-0.850000000000003,2,  !- X,Y,Z ==> Vertex 1 {m}
    0,-0.850000000000003,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.1,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.1,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 229,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-3.6,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.6,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.950000000000003,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.950000000000003,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 230,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 231,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 233,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Office_3 Thermostat,  !- Name
    Thermal Zone: Finance_Office_3,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Office_3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Office_3 Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Office_3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Office_3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Office_3,  !- Zone Name
    Thermal Zone: Finance_Office_3 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Finance_Office_3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Thermal Zone: Finance_Office_3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Finance_Office_3 Inlet Node List,  !- Name
    Node 153;                !- Node 1 Name

  NodeList,
    Thermal Zone: Finance_Office_3 Return Node List,  !- Name
    Node 154;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 26,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 83,                 !- Inlet Node Name
    Node 84,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 11,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 155,                !- Air Inlet Node Name
    Node 153,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 11,         !- Name
    Node 153,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 11;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Office_3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 26,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 11,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Office_3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Office_3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Office_3 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Office_4,  !- Name
    ,                        !- Direction of Relative North {deg}
    4.01458879990413,        !- X Origin {m}
    40.421283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 208,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Office_4,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 209,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 210,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 211,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 211,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-0.1,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-0.1,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-2.75,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 211,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-2.85,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-2.85,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.6,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.6,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Office_4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 213,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Office_4,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Office_4 Thermostat,  !- Name
    Thermal Zone: Finance_Office_4,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Office_4 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 18;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Office_4 Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Office_4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Office_4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 18,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Office_4,  !- Zone Name
    Thermal Zone: Finance_Office_4 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Finance_Office_4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 30,                 !- Zone Air Node Name
    Thermal Zone: Finance_Office_4 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Finance_Office_4 Inlet Node List,  !- Name
    Node 156;                !- Node 1 Name

  NodeList,
    Thermal Zone: Finance_Office_4 Return Node List,  !- Name
    Node 157;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 38,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 85,                 !- Inlet Node Name
    Node 86,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 12,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 158,                !- Air Inlet Node Name
    Node 156,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 12,         !- Name
    Node 156,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 12;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Office_4 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 38,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 12,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Office_4,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Office_4 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Office_4 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Toilet_1,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.63958879990413,        !- X Origin {m}
    29.171283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 176,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.325,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.325,-1.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.325,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.325,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.325,-1.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.325,-1.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.325,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.325,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.88,-1.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.88,-1.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.325,-1.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.325,-1.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.88,-1.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.88,-1.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 181,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 182,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.325,-1.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.325,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Toilet_1 Thermostat,  !- Name
    Thermal Zone: Finance_Toilet_1,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Toilet_1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 27;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Toilet_1 Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Toilet_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Toilet_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 27,  !- Name
    heating Setpoint;        !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Toilet_1,  !- Zone Name
    Thermal Zone: Finance_Toilet_1 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12;                 !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 24,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 87,                 !- Inlet Node Name
    Node 88,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Toilet_1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 24,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Toilet_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Toilet_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Toilet_1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Finance_Toilet_2,  !- Name
    ,                        !- Direction of Relative North {deg}
    5.63958879990413,        !- X Origin {m}
    27.421283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 142,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Finance_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.88,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.88,-2.10999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.10999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.88,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.88,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 144,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.88,-2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.88,-2.10999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.88,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.88,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 145,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1,-2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0.1,-2.10999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.88,-2.10999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.88,-2.10999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-2.10999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.1,-2.10999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.1,-2.10999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Finance_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.10999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.10999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 148,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Finance_Toilet_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.88,-2.10999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    1.88,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.10999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Finance_Toilet_2 Thermostat,  !- Name
    Thermal Zone: Finance_Toilet_2,  !- Zone or ZoneList Name
    Thermal Zone: Finance_Toilet_2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 28;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Finance_Toilet_2 Thermostat Schedule,  !- Name
    Thermal Zone: Finance_Toilet_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Finance_Toilet_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:SingleHeating,
    Thermostat Setpoint Dual Setpoint 28,  !- Name
    heating Setpoint;        !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Finance_Toilet_2,  !- Zone Name
    Thermal Zone: Finance_Toilet_2 Equipment List,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2;                  !- Zone Air Node Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 21,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 89,                 !- Inlet Node Name
    Node 90,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Thermal Zone: Finance_Toilet_2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 21,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Finance_Toilet_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Finance_Toilet_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Finance_Toilet_2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Gamma_Meeting_room,  !- Name
    ,                        !- Direction of Relative North {deg}
    15.4545887999041,        !- X Origin {m}
    29.171283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 156,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Gamma_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    4,-3.85999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.85999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 157,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Gamma_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 157,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.75,0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    2.75,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    0.1,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    0.1,0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 157,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.6,0,2,  !- X,Y,Z ==> Vertex 1 {m}
    3.6,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    2.85,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    2.85,0,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Gamma_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4,-3.85999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4,-3.85999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    4,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Gamma_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.85999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.85999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    4,-3.85999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    4,-3.85999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Gamma_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.85999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.85999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 161,             !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Gamma_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4,-3.85999999999999,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    4,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.85999999999999,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Gamma_Meeting_room Thermostat,  !- Name
    Thermal Zone: Gamma_Meeting_room,  !- Zone or ZoneList Name
    Thermal Zone: Gamma_Meeting_room Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Gamma_Meeting_room Thermostat Schedule,  !- Name
    Thermal Zone: Gamma_Meeting_room Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Gamma_Meeting_room Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Gamma_Meeting_room,  !- Zone Name
    Thermal Zone: Gamma_Meeting_room Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Gamma_Meeting_room Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Thermal Zone: Gamma_Meeting_room Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Gamma_Meeting_room Inlet Node List,  !- Name
    Node 159;                !- Node 1 Name

  NodeList,
    Thermal Zone: Gamma_Meeting_room Return Node List,  !- Name
    Node 160;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 28,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 91,                 !- Inlet Node Name
    Node 92,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 13,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 161,                !- Air Inlet Node Name
    Node 159,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 13,         !- Name
    Node 159,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 13;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Gamma_Meeting_room Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 28,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 13,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Gamma_Meeting_room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Gamma_Meeting_room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Gamma_Meeting_room Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Hardware_Corridor,  !- Name
    ,                        !- Direction of Relative North {deg}
    19.4545887999041,        !- X Origin {m}
    23.496283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.475,1.815,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.475,-11.075,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,-11.075,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,-3.7,0,  !- X,Y,Z ==> Vertex 4 {m}
    2.875,-3.7,0,  !- X,Y,Z ==> Vertex 5 {m}
    2.875,0,0,  !- X,Y,Z ==> Vertex 6 {m}
    -4,0,0,  !- X,Y,Z ==> Vertex 7 {m}
    -4,1.815,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -4,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4,1.815,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -4,1.815,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,1.815,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,1.815,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4,1.815,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4,1.815,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.475,1.815,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.475,1.815,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.88764567812905e-015,1.815,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.88764567812905e-015,1.815,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.475,-0.125,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.475,-0.125,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.475,1.815,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.475,1.815,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.475,-7.45,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.475,-7.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.475,-0.125,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.475,-0.125,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.475,-11.075,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.475,-11.075,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.475,-7.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.475,-7.45,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,-11.075,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,-11.075,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.475,-11.075,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.475,-11.075,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,-7.45,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,-7.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,-11.075,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,-11.075,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,-3.7,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,-3.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,-7.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,-7.45,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.875,-3.7,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.875,-3.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,-3.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,-3.7,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.875,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.875,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.875,-3.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.875,-3.7,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.875,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.875,-1.85,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.475,-11.075,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    5.475,1.815,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -4,1.815,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -4,0,2.6,  !- X,Y,Z ==> Vertex 4 {m}
    2.875,0,2.6,  !- X,Y,Z ==> Vertex 5 {m}
    2.875,-3.7,2.6,  !- X,Y,Z ==> Vertex 6 {m}
    3.875,-3.7,2.6,  !- X,Y,Z ==> Vertex 7 {m}
    3.875,-11.075,2.6;  !- X,Y,Z ==> Vertex 8 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Hardware_Corridor Thermostat,  !- Name
    Thermal Zone: Hardware_Corridor,  !- Zone or ZoneList Name
    Thermal Zone: Hardware_Corridor Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Hardware_Corridor Thermostat Schedule,  !- Name
    Thermal Zone: Hardware_Corridor Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Hardware_Corridor Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Hardware_Corridor,  !- Zone Name
    Thermal Zone: Hardware_Corridor Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Hardware_Corridor Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Thermal Zone: Hardware_Corridor Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Hardware_Corridor Inlet Node List,  !- Name
    Node 162;                !- Node 1 Name

  NodeList,
    Thermal Zone: Hardware_Corridor Return Node List,  !- Name
    Node 163;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 23,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 93,                 !- Inlet Node Name
    Node 94,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 14,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 164,                !- Air Inlet Node Name
    Node 162,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 14,         !- Name
    Node 162,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 14;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Hardware_Corridor Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 23,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 14,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Hardware_Corridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Hardware_Corridor Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Hardware_Corridor Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Hardware_Meeting_room,  !- Name
    ,                        !- Direction of Relative North {deg}
    24.9295887999041,        !- X Origin {m}
    12.421283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Hardware_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,3.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.625,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.625,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,3.625,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,3.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.625,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,3.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,3.625,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 42,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 35,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,2.775,2,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,2.775,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,3.525,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,3.525,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 35,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,0.250000000000001,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0.250000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,2.675,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,2.675,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 52,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 36,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.250000000000001,0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.250000000000001,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.625,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.625,0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Hardware_Meeting_room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,3.625,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.625,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Hardware_Meeting_room Thermostat,  !- Name
    Thermal Zone: Hardware_Meeting_room,  !- Zone or ZoneList Name
    Thermal Zone: Hardware_Meeting_room Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 9;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Hardware_Meeting_room Thermostat Schedule,  !- Name
    Thermal Zone: Hardware_Meeting_room Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Hardware_Meeting_room Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 9,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Hardware_Meeting_room,  !- Zone Name
    Thermal Zone: Hardware_Meeting_room Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Hardware_Meeting_room Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Thermal Zone: Hardware_Meeting_room Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Hardware_Meeting_room Inlet Node List,  !- Name
    Node 165;                !- Node 1 Name

  NodeList,
    Thermal Zone: Hardware_Meeting_room Return Node List,  !- Name
    Node 166;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 18,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 95,                 !- Inlet Node Name
    Node 96,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 15,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 167,                !- Air Inlet Node Name
    Node 165,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 15,         !- Name
    Node 165,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 15;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Hardware_Meeting_room Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 18,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 15,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Hardware_Meeting_room,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Hardware_Meeting_room Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Hardware_Meeting_room Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Hardware_Office_1,  !- Name
    ,                        !- Direction of Relative North {deg}
    24.9295887999041,        !- X Origin {m}
    16.046283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Hardware_Office_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,7.325,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.325,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.325,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.325,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,7.325,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,7.325,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.325,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.325,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,7.325,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,7.325,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 44,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 75,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,0.250000000000004,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,0.250000000000004,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,2.83,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,2.83,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 45,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 75,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,2.93,2,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,2.93,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,3.68,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,3.68,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 75,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,3.78,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,3.78,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,6.36,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,6.36,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 75,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.875,6.46,2,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,6.46,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,7.21,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,7.21,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Hardware_Office_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    3.875,7.325,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.325,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Hardware_Office_1 Thermostat,  !- Name
    Thermal Zone: Hardware_Office_1,  !- Zone or ZoneList Name
    Thermal Zone: Hardware_Office_1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 11;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Hardware_Office_1 Thermostat Schedule,  !- Name
    Thermal Zone: Hardware_Office_1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Hardware_Office_1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 11,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Hardware_Office_1,  !- Zone Name
    Thermal Zone: Hardware_Office_1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Hardware_Office_1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Thermal Zone: Hardware_Office_1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Hardware_Office_1 Inlet Node List,  !- Name
    Node 168;                !- Node 1 Name

  NodeList,
    Thermal Zone: Hardware_Office_1 Return Node List,  !- Name
    Node 169;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 19,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 97,                 !- Inlet Node Name
    Node 98,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 16,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 170,                !- Air Inlet Node Name
    Node 168,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 16,         !- Name
    Node 168,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 16;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Hardware_Office_1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 19,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 16,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Hardware_Office_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Hardware_Office_1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Hardware_Office_1 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Hardware_Office_2,  !- Name
    ,                        !- Direction of Relative North {deg}
    23.3295887999041,        !- X Origin {m}
    16.046283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Hardware_Office_2,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.625,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,-3.625,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-3.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.625,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 28,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.625,-3.625,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.625,-3.625,1,  !- X,Y,Z ==> Vertex 2 {m}
    -0.250000000000004,-3.625,1,  !- X,Y,Z ==> Vertex 3 {m}
    -0.250000000000004,-3.625,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.625,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 61,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 29,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-0.1,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-0.1,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-0.85,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-0.85,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 62,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 29,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-0.950000000000001,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-0.950000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-2.675,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-2.675,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 63,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 29,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-2.775,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-2.775,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.525,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.525,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Hardware_Office_2,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.625,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.625,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Hardware_Office_2 Thermostat,  !- Name
    Thermal Zone: Hardware_Office_2,  !- Zone or ZoneList Name
    Thermal Zone: Hardware_Office_2 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 13;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Hardware_Office_2 Thermostat Schedule,  !- Name
    Thermal Zone: Hardware_Office_2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Hardware_Office_2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 13,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Hardware_Office_2,  !- Zone Name
    Thermal Zone: Hardware_Office_2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Hardware_Office_2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Thermal Zone: Hardware_Office_2 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Hardware_Office_2 Inlet Node List,  !- Name
    Node 171;                !- Node 1 Name

  NodeList,
    Thermal Zone: Hardware_Office_2 Return Node List,  !- Name
    Node 172;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 16,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 99,                 !- Inlet Node Name
    Node 100,                !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 17,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 173,                !- Air Inlet Node Name
    Node 171,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 17,         !- Name
    Node 171,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 17;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Hardware_Office_2 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 16,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 17,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Hardware_Office_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Hardware_Office_2 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Hardware_Office_2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Hardware_Office_3,  !- Name
    ,                        !- Direction of Relative North {deg}
    23.3295887999041,        !- X Origin {m}
    19.796283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-0.1,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-0.1,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-0.85,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-0.85,2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 59,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-0.950000000000001,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-0.950000000000001,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-2.8,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-2.8,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 60,          !- Name
    Window,                  !- Surface Type
    ReMoni Windows - Standard Dbl Clr Low Iron 3mm/6mm Air,  !- Construction Name
    Surface 67,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.875,-2.9,2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.875,-2.9,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,-3.65,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.65,2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.5,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    -1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-3.75,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    -3.875,0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    -3.875,-3.75,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Hardware_Office_3 Thermostat,  !- Name
    Thermal Zone: Hardware_Office_3,  !- Zone or ZoneList Name
    Thermal Zone: Hardware_Office_3 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Hardware_Office_3 Thermostat Schedule,  !- Name
    Thermal Zone: Hardware_Office_3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Hardware_Office_3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    heating Setpoint,        !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Hardware_Office_3,  !- Zone Name
    Thermal Zone: Hardware_Office_3 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Hardware_Office_3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Thermal Zone: Hardware_Office_3 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Hardware_Office_3 Inlet Node List,  !- Name
    Node 174;                !- Node 1 Name

  NodeList,
    Thermal Zone: Hardware_Office_3 Return Node List,  !- Name
    Node 175;                !- Node 1 Name

  ZoneHVAC:Baseboard:Convective:Water,
    HW Baseboard 22,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 101,                !- Inlet Node Name
    Node 102,                !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser 18,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 176,                !- Air Inlet Node Name
    Node 174,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU Diffuser 18,         !- Name
    Node 174,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser 18;             !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Hardware_Office_3 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    HW Baseboard 22,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ADU Diffuser 18,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Hardware_Office_3,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    New Ventilation,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Hardware_Office_3 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Hardware_Office_3 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Hardware_Toilet_1,  !- Name
    ,                        !- Direction of Relative North {deg}
    22.3295887999041,        !- X Origin {m}
    21.646283838003,         !- Y Origin {m}
    -2.70716782324598e-016,  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Floor,                   !- Surface Type
    Ground,                  !- Construction Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5,-1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Exterior_Walls,          !- Construction Name
    Thermal Zone: Hardware_Toilet_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.85,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

