<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> ReMoni Building RUN PERIOD 1 ** Aarhus.AP MJ DNK SRC-TMYx WMO#=060700
  2024-09-06
  08:56:52
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2024.09.06 08:56</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>ReMoni Building</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Aarhus.AP MJ DNK SRC-TMYx WMO#=060700</b></p>
<p>Simulation Timestamp: <b>2024-09-06
  08:56:52</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        1.88</td>
    <td align="right">        1.19</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        1.88</td>
    <td align="right">        1.19</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        6.77</td>
    <td align="right">        4.28</td>
    <td align="right">        9.72</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        6.77</td>
    <td align="right">        4.28</td>
    <td align="right">        9.72</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1579.29</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      695.75</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      883.54</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heating water appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.094</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.094</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.094</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.094</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2024.09.06 08:56</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Aarhus.AP MJ DNK SRC-TMYx WMO#=060700</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       56.31</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      358.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1872.69</td>
    <td align="right">      436.48</td>
    <td align="right">      488.46</td>
    <td align="right">      431.93</td>
    <td align="right">      515.82</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1872.69</td>
    <td align="right">      436.48</td>
    <td align="right">      488.46</td>
    <td align="right">      431.93</td>
    <td align="right">      515.82</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       96.66</td>
    <td align="right">        7.88</td>
    <td align="right">       37.95</td>
    <td align="right">        8.19</td>
    <td align="right">       42.64</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        5.16</td>
    <td align="right">        1.80</td>
    <td align="right">        7.77</td>
    <td align="right">        1.90</td>
    <td align="right">        8.27</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        5.16</td>
    <td align="right">        1.80</td>
    <td align="right">        7.77</td>
    <td align="right">        1.90</td>
    <td align="right">        8.27</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1513.31</td>
    <td align="right">      348.54</td>
    <td align="right">      396.71</td>
    <td align="right">      343.99</td>
    <td align="right">      424.06</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1513.31</td>
    <td align="right">      348.54</td>
    <td align="right">      396.71</td>
    <td align="right">      343.99</td>
    <td align="right">      424.06</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       96.66</td>
    <td align="right">        7.88</td>
    <td align="right">       37.95</td>
    <td align="right">        8.19</td>
    <td align="right">       42.64</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        6.39</td>
    <td align="right">        2.26</td>
    <td align="right">        9.57</td>
    <td align="right">        2.38</td>
    <td align="right">       10.05</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        6.39</td>
    <td align="right">        2.26</td>
    <td align="right">        9.57</td>
    <td align="right">        2.38</td>
    <td align="right">       10.05</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1613.39</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">       27.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       72.13</td>
    <td align="right">        1.00</td>
    <td align="right">       53.21</td>
    <td align="right">        0.00</td>
    <td align="right">       14.29</td>
    <td align="right">       14.29</td>
    <td align="right">      8.0000</td>
    <td align="right">       27.74</td>
    <td align="right">      1.4419</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">       13.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.07</td>
    <td align="right">        1.00</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        2.10</td>
    <td align="right">      8.0000</td>
    <td align="right">       13.87</td>
    <td align="right">      2.8829</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        7.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       19.55</td>
    <td align="right">        1.00</td>
    <td align="right">       30.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">      8.0000</td>
    <td align="right">        7.52</td>
    <td align="right">      5.3209</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        5.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       13.83</td>
    <td align="right">        1.00</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        5.32</td>
    <td align="right">      7.5206</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">       83.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      217.45</td>
    <td align="right">        1.00</td>
    <td align="right">      137.67</td>
    <td align="right">        0.00</td>
    <td align="right">       13.70</td>
    <td align="right">       13.70</td>
    <td align="right">      8.0000</td>
    <td align="right">       83.63</td>
    <td align="right">      0.4783</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        4.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.94</td>
    <td align="right">        1.00</td>
    <td align="right">       21.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.21</td>
    <td align="right">      9.5024</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        2.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.05</td>
    <td align="right">        1.00</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        2.71</td>
    <td align="right">     14.7465</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">       22.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       59.55</td>
    <td align="right">        1.00</td>
    <td align="right">       51.43</td>
    <td align="right">        0.00</td>
    <td align="right">        2.72</td>
    <td align="right">        2.72</td>
    <td align="right">      8.0000</td>
    <td align="right">       22.90</td>
    <td align="right">      1.7465</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">       29.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       75.56</td>
    <td align="right">        1.00</td>
    <td align="right">       59.15</td>
    <td align="right">        0.00</td>
    <td align="right">        4.15</td>
    <td align="right">        4.15</td>
    <td align="right">      8.0000</td>
    <td align="right">       29.06</td>
    <td align="right">      1.3763</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.78</td>
    <td align="right">        1.00</td>
    <td align="right">       39.65</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">        2.08</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">       27.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       72.54</td>
    <td align="right">        1.00</td>
    <td align="right">       97.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">       27.90</td>
    <td align="right">      1.4337</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.78</td>
    <td align="right">        1.00</td>
    <td align="right">       39.65</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">        2.08</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.78</td>
    <td align="right">        1.00</td>
    <td align="right">       39.65</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">        2.08</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.78</td>
    <td align="right">        1.00</td>
    <td align="right">       39.65</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">        2.08</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       40.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      105.46</td>
    <td align="right">        1.00</td>
    <td align="right">       66.95</td>
    <td align="right">        0.00</td>
    <td align="right">        4.15</td>
    <td align="right">        4.15</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.06</td>
    <td align="right">      0.9861</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">       14.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.52</td>
    <td align="right">        1.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.07</td>
    <td align="right">        2.07</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.05</td>
    <td align="right">      2.8476</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.78</td>
    <td align="right">        1.00</td>
    <td align="right">       39.65</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">        2.08</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.78</td>
    <td align="right">        1.00</td>
    <td align="right">       39.65</td>
    <td align="right">        0.00</td>
    <td align="right">        2.07</td>
    <td align="right">        2.07</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        4.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.58</td>
    <td align="right">        1.00</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.07</td>
    <td align="right">      9.8310</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        3.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       10.31</td>
    <td align="right">        1.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.97</td>
    <td align="right">     10.0837</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">       15.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       40.14</td>
    <td align="right">        1.00</td>
    <td align="right">       40.87</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">        2.08</td>
    <td align="right">      8.0000</td>
    <td align="right">       15.44</td>
    <td align="right">      2.5907</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">       38.62</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      100.40</td>
    <td align="right">        1.00</td>
    <td align="right">      116.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">       38.62</td>
    <td align="right">      1.0358</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">       14.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.52</td>
    <td align="right">        1.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.65</td>
    <td align="right">        3.65</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.05</td>
    <td align="right">      2.8476</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       28.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.80</td>
    <td align="right">        1.00</td>
    <td align="right">       58.24</td>
    <td align="right">        0.00</td>
    <td align="right">        4.08</td>
    <td align="right">        4.08</td>
    <td align="right">      8.0000</td>
    <td align="right">        2.84</td>
    <td align="right">      1.4092</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">       14.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.52</td>
    <td align="right">        1.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.05</td>
    <td align="right">      2.8476</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       37.78</td>
    <td align="right">        1.00</td>
    <td align="right">       39.65</td>
    <td align="right">        0.00</td>
    <td align="right">        2.43</td>
    <td align="right">        2.43</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        2.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.22</td>
    <td align="right">        1.00</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        2.78</td>
    <td align="right">     14.4144</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        2.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        6.61</td>
    <td align="right">        1.00</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        2.54</td>
    <td align="right">     15.7248</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">       50.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      130.67</td>
    <td align="right">        1.00</td>
    <td align="right">       76.57</td>
    <td align="right">        0.00</td>
    <td align="right">        6.44</td>
    <td align="right">        6.44</td>
    <td align="right">      8.0000</td>
    <td align="right">       50.26</td>
    <td align="right">      0.7959</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">       77.59</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       68.49</td>
    <td align="right">        1.00</td>
    <td align="right">       42.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">      255.12</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      190.87</td>
    <td align="right">        1.00</td>
    <td align="right">       73.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">       26.51</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       13.70</td>
    <td align="right">        1.00</td>
    <td align="right">       11.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">      108.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       85.01</td>
    <td align="right">        1.00</td>
    <td align="right">       42.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">       11.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        9.65</td>
    <td align="right">        1.00</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">       26.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       13.68</td>
    <td align="right">        1.00</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">       88.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       61.73</td>
    <td align="right">        1.00</td>
    <td align="right">       28.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">       26.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       13.68</td>
    <td align="right">        1.00</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">       44.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       35.39</td>
    <td align="right">        1.00</td>
    <td align="right">       24.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">       77.46</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       68.37</td>
    <td align="right">        1.00</td>
    <td align="right">       42.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">      114.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       89.14</td>
    <td align="right">        1.00</td>
    <td align="right">       43.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">       26.51</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       13.70</td>
    <td align="right">        1.00</td>
    <td align="right">       11.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">      102.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      266.46</td>
    <td align="right">        1.00</td>
    <td align="right">       84.96</td>
    <td align="right">        0.00</td>
    <td align="right">       13.44</td>
    <td align="right">       13.44</td>
    <td align="right">      8.0000</td>
    <td align="right">       10.25</td>
    <td align="right">      0.3903</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">       37.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       98.59</td>
    <td align="right">        1.00</td>
    <td align="right">       67.60</td>
    <td align="right">        0.00</td>
    <td align="right">        4.15</td>
    <td align="right">        4.15</td>
    <td align="right">      8.0000</td>
    <td align="right">       37.92</td>
    <td align="right">      1.0549</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1579.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2472.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1872.69</td>
    <td align="right">        0.00</td>
    <td align="right">       96.66</td>
    <td align="right">       96.66</td>
    <td align="right">      3.5244</td>
    <td align="right">       27.23</td>
    <td align="right">      0.7852</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      695.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1808.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1513.31</td>
    <td align="right">        0.00</td>
    <td align="right">       96.66</td>
    <td align="right">       96.66</td>
    <td align="right">      8.0000</td>
    <td align="right">       12.00</td>
    <td align="right">      1.7822</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      883.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      663.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      359.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">       27.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">      8.0000</td>
    <td align="right">       27.74</td>
    <td align="right">      1.4419</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">       13.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">      8.0000</td>
    <td align="right">       13.87</td>
    <td align="right">      2.8829</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        7.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">      8.0000</td>
    <td align="right">        7.52</td>
    <td align="right">      5.3209</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        5.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">      8.0000</td>
    <td align="right">        5.32</td>
    <td align="right">      7.5206</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">       83.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">      8.0000</td>
    <td align="right">       83.63</td>
    <td align="right">      0.4783</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        4.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.21</td>
    <td align="right">      9.5024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        2.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">      8.0000</td>
    <td align="right">        2.71</td>
    <td align="right">     14.7465</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">       22.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">      8.0000</td>
    <td align="right">       22.90</td>
    <td align="right">      1.7465</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">       29.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">      8.0000</td>
    <td align="right">       29.06</td>
    <td align="right">      1.3763</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">       27.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">      8.0000</td>
    <td align="right">       27.90</td>
    <td align="right">      1.4337</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       40.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.06</td>
    <td align="right">      0.9861</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">       14.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.05</td>
    <td align="right">      2.8476</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        4.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">      8.0000</td>
    <td align="right">        4.07</td>
    <td align="right">      9.8310</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        3.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">      8.0000</td>
    <td align="right">        3.97</td>
    <td align="right">     10.0837</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">       15.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">      8.0000</td>
    <td align="right">       15.44</td>
    <td align="right">      2.5907</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">       38.62</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">      8.0000</td>
    <td align="right">       38.62</td>
    <td align="right">      1.0358</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">       14.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.05</td>
    <td align="right">      2.8476</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       28.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">      8.0000</td>
    <td align="right">        2.84</td>
    <td align="right">      1.4092</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">       14.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.05</td>
    <td align="right">      2.8476</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">       14.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">      8.0000</td>
    <td align="right">       14.53</td>
    <td align="right">      2.7527</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        2.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">      8.0000</td>
    <td align="right">        2.78</td>
    <td align="right">     14.4144</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        2.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">      8.0000</td>
    <td align="right">        2.54</td>
    <td align="right">     15.7248</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">       50.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">      8.0000</td>
    <td align="right">       50.26</td>
    <td align="right">      0.7959</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">       77.59</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">      255.12</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">       26.51</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">      108.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">       11.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">       26.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">       88.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">       26.47</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">       44.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">       77.46</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">      114.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">       26.51</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">      102.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">      8.0000</td>
    <td align="right">       10.25</td>
    <td align="right">      0.3903</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">       37.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">      8.0000</td>
    <td align="right">       37.92</td>
    <td align="right">      1.0549</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1579.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.5244</td>
    <td align="right">       27.23</td>
    <td align="right">      0.7852</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      695.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0000</td>
    <td align="right">       12.00</td>
    <td align="right">      1.7822</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      883.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     1579.29</td>
    <td align="right">      695.75</td>
    <td align="right">      883.54</td>
    <td align="right">        0.00</td>
    <td align="right">      3.5244</td>
    <td align="right">       27.23</td>
    <td align="right">      0.7852</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1579.29</td>
    <td align="right">      695.75</td>
    <td align="right">      883.54</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-22:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-22:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23396.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      278.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      523.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       40.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1090.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23396.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23396.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      278.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      523.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       40.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD</td>
    <td align="right">    0.000065</td>
    <td align="right">       69.94</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 20</td>
    <td align="right">    0.000033</td>
    <td align="right">       35.29</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 43</td>
    <td align="right">    0.000022</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 31</td>
    <td align="right">    0.000016</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 29</td>
    <td align="right">    0.000156</td>
    <td align="right">      167.49</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 40</td>
    <td align="right">    0.000013</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 39</td>
    <td align="right">    0.000010</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 33</td>
    <td align="right">    0.000049</td>
    <td align="right">       52.65</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 35</td>
    <td align="right">    0.000059</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 36</td>
    <td align="right">    0.000034</td>
    <td align="right">       36.51</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 32</td>
    <td align="right">    0.000074</td>
    <td align="right">       79.68</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">    0.000034</td>
    <td align="right">       36.73</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 37</td>
    <td align="right">    0.000034</td>
    <td align="right">       36.70</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 34</td>
    <td align="right">    0.000034</td>
    <td align="right">       36.50</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 41</td>
    <td align="right">    0.000054</td>
    <td align="right">       58.12</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">    0.000034</td>
    <td align="right">       36.26</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 26</td>
    <td align="right">    0.000034</td>
    <td align="right">       36.94</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 38</td>
    <td align="right">    0.000034</td>
    <td align="right">       36.87</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 24</td>
    <td align="right">    0.000013</td>
    <td align="right">       14.01</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 21</td>
    <td align="right">    0.000013</td>
    <td align="right">       13.57</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 28</td>
    <td align="right">    0.000035</td>
    <td align="right">       38.04</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 23</td>
    <td align="right">    0.000092</td>
    <td align="right">       99.03</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">    0.000036</td>
    <td align="right">       38.43</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">    0.000042</td>
    <td align="right">       44.65</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">    0.000036</td>
    <td align="right">       38.67</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 22</td>
    <td align="right">    0.000034</td>
    <td align="right">       36.82</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 25</td>
    <td align="right">    0.000010</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 30</td>
    <td align="right">    0.000010</td>
    <td align="right">       10.27</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">    0.000087</td>
    <td align="right">       93.83</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">    0.000124</td>
    <td align="right">      132.70</td>
  </tr>
  <tr>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">    0.000070</td>
    <td align="right">       74.56</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER</td>
    <td align="right">    0.125160</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 1</td>
    <td align="right">    0.030590</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 2</td>
    <td align="right">    0.299224</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 3</td>
    <td align="right">    0.094167</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 4</td>
    <td align="right">    0.112312</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 5</td>
    <td align="right">    0.142695</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 6</td>
    <td align="right">    0.065736</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 7</td>
    <td align="right">    0.065681</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 8</td>
    <td align="right">    0.065323</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 9</td>
    <td align="right">    0.103519</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 10</td>
    <td align="right">    0.064908</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 11</td>
    <td align="right">    0.066108</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 12</td>
    <td align="right">    0.065986</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 13</td>
    <td align="right">    0.068066</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 14</td>
    <td align="right">    0.177229</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 15</td>
    <td align="right">    0.068813</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 16</td>
    <td align="right">    0.094389</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 17</td>
    <td align="right">    0.069240</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 18</td>
    <td align="right">    0.065887</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 19</td>
    <td align="right">    0.236044</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 20</td>
    <td align="right">    0.133186</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">        2.21</td>
    <td align="right">        2.21</td>
    <td align="right">        2.21</td>
    <td align="right">        2.21</td>
    <td align="right">        2.21</td>
    <td align="right">        2.21</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">        2.21</td>
    <td align="right">    0.453070</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">        2.21</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">REMONI_DH</td>
    <td align="right">    0.001393</td>
    <td align="right">    0.167183</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">    0.001393</td>
    <td align="right">      355.94</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictHeating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictHeating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">    64327.14</td>
    <td align="right">  1000000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SURFACE 88 | SURFACE 91 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 46 | SURFACE 48 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 98 | SURFACE 99 | SURFACE 123 | SURFACE 124 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 199 | SURFACE 200 | SURFACE 223 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 179 | SURFACE 180 | SURFACE 181 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 21 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 76 | SURFACE 29 | SURFACE 30 | SURFACE 66 | SURFACE 67 | SURFACE 109 | SURFACE 110 | SURFACE 103 | SURFACE 104 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 281 | SURFACE 250 | SURFACE 6 | SURFACE 79 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SURFACE 19 | SURFACE 33 | SURFACE 29 | SURFACE 242 | SURFACE 274 | SURFACE 259 | SURFACE 268 | SURFACE 253 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SURFACE 246 | SURFACE 253 | SURFACE 249 | SURFACE 250 | SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SURFACE 191 | SURFACE 192 | SURFACE 172 | SURFACE 173 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 128 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 200 | SURFACE 223 | SURFACE 224 | SURFACE 225 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 210 | SURFACE 211 | SURFACE 181 | SURFACE 246 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 81 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SURFACE 88 | SURFACE 91 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 46 | SURFACE 48 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 98 | SURFACE 99 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 128 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 199 | SURFACE 200 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 209 | SURFACE 210 | SURFACE 179 | SURFACE 180 | SURFACE 181 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 20 | SURFACE 21 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 73 | SURFACE 67 | SURFACE 109 | SURFACE 110 | SURFACE 103 | SURFACE 104 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 281 | SURFACE 253 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 246 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 281 | SURFACE 253 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 47 | SURFACE 62 | SURFACE 150 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SURFACE 137 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 159 | SURFACE 160 | SURFACE 12 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 56 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 59 | SURFACE 62 | SURFACE 19 | SURFACE 20 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 89 | SURFACE 90 | SURFACE 114 | SURFACE 115 | SURFACE 47 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 94 | SURFACE 95 | SURFACE 96 | SURFACE 97 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 24 | SURFACE 27 | SURFACE 30 | SURFACE 65 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 108 | SURFACE 111 | SURFACE 102 | SURFACE 105 | SURFACE 164 | SURFACE 284 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 267 | SURFACE 277 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">SURFACE 54 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 158 | SURFACE 284 | SURFACE 241 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 296 | SURFACE 297 | SURFACE 301 | SURFACE 303 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SURFACE 303 | SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 115 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 96 | SURFACE 97 | SURFACE 16 | SURFACE 17 | SURFACE 34 | SURFACE 27 | SURFACE 30 | SURFACE 65 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 108 | SURFACE 111 | SURFACE 102 | SURFACE 105 | SURFACE 242 | SURFACE 243 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SURFACE 284 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 296 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 267 | SURFACE 277 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">SURFACE 137 | SURFACE 54 | SURFACE 55 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 267 | SURFACE 254 | SURFACE 257 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SURFACE 137 | SURFACE 140 | SURFACE 19 | SURFACE 20 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 30 | SURFACE 70 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 97 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 30 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 102 | SURFACE 242 | SURFACE 270 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 97 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 30 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 242 | SURFACE 270 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 47 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 159 | SURFACE 11 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 267 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 62 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 124 | SURFACE 223 | SURFACE 224 | SURFACE 209 | SURFACE 210 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 280 | SURFACE 281 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SURFACE 88 | SURFACE 137 | SURFACE 118 | SURFACE 48 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 99 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 179 | SURFACE 180 | SURFACE 145 | SURFACE 146 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 23 | SURFACE 24 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 47 | SURFACE 62 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 180 | SURFACE 146 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 277 | SURFACE 280 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">SURFACE 51 | SURFACE 52 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 179 | SURFACE 180 | SURFACE 160 | SURFACE 165 | SURFACE 166 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 271 | SURFACE 272 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SURFACE 51 | SURFACE 52 | SURFACE 185 | SURFACE 186 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 160 | SURFACE 165 | SURFACE 166 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 271 | SURFACE 272 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 47 | SURFACE 49 | SURFACE 50 | SURFACE 62 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 121 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 47 | SURFACE 49 | SURFACE 50 | SURFACE 62 | SURFACE 152 | SURFACE 153 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 121 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 143 | SURFACE 144 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SURFACE 190 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 166 | SURFACE 286 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 95 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SURFACE 137 | SURFACE 114 | SURFACE 118 | SURFACE 95 | SURFACE 159 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 137 | SURFACE 118 | SURFACE 47 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 122 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 137 | SURFACE 118 | SURFACE 47 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 99 | SURFACE 122 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 56 | SURFACE 57 | SURFACE 99 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SURFACE 91 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 56 | SURFACE 57 | SURFACE 98 | SURFACE 99 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 21 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 76 | SURFACE 29 | SURFACE 30 | SURFACE 66 | SURFACE 67 | SURFACE 109 | SURFACE 110 | SURFACE 103 | SURFACE 104 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 281 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SURFACE 19 | SURFACE 33 | SURFACE 29 | SURFACE 242 | SURFACE 274 | SURFACE 259 | SURFACE 268 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 124 | SURFACE 223 | SURFACE 224 | SURFACE 209 | SURFACE 210 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 280 | SURFACE 281 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 80 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SURFACE 88 | SURFACE 91 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 46 | SURFACE 48 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 98 | SURFACE 99 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 123 | SURFACE 124 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 199 | SURFACE 200 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 209 | SURFACE 210 | SURFACE 179 | SURFACE 180 | SURFACE 181 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 20 | SURFACE 21 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 73 | SURFACE 67 | SURFACE 109 | SURFACE 110 | SURFACE 103 | SURFACE 104 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 281 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 62 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 122 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 241 | SURFACE 242 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 47 | SURFACE 49 | SURFACE 62 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 121 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 180 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SURFACE 52 | SURFACE 186 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 160 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">SURFACE 52 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 160 | SURFACE 165 | SURFACE 166 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 62 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 171 | SURFACE 121 | SURFACE 122 | SURFACE 134 | SURFACE 144 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 241 | SURFACE 242 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 47 | SURFACE 49 | SURFACE 50 | SURFACE 62 | SURFACE 152 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 121 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 143 | SURFACE 144 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">SURFACE 190 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 218 | SURFACE 206 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 166 | SURFACE 286 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SURFACE 137 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 159 | SURFACE 160 | SURFACE 12 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SURFACE 137 | SURFACE 54 | SURFACE 55 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 159 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SURFACE 137 | SURFACE 140 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 30 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 105 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 30 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 59 | SURFACE 62 | SURFACE 19 | SURFACE 20 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 47 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 61 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 197 | SURFACE 223 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 177 | SURFACE 181 | SURFACE 143 | SURFACE 147 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 61 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 125 | SURFACE 126 | SURFACE 181 | SURFACE 143 | SURFACE 147 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 286 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">SURFACE 42 | SURFACE 306 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">SURFACE 128 | SURFACE 215 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 306 | SURFACE 308 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">SURFACE 286 | SURFACE 287 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 61 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 185 | SURFACE 186 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 199 | SURFACE 200 | SURFACE 223 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 179 | SURFACE 180 | SURFACE 181 | SURFACE 143 | SURFACE 147 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 61 | SURFACE 62 | SURFACE 151 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 125 | SURFACE 147 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 286 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 280 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SURFACE 42 | SURFACE 306 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">SURFACE 127 | SURFACE 128 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 210 | SURFACE 166 | SURFACE 286 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">SURFACE 286 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 280 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">SURFACE 51 | SURFACE 52 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 179 | SURFACE 180 | SURFACE 160 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 271 | SURFACE 272 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 114 | SURFACE 118 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 235 | SURFACE 230 | SURFACE 179 | SURFACE 180 | SURFACE 145 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 280 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 88 | SURFACE 118 | SURFACE 62 | SURFACE 99 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 88 | SURFACE 118 | SURFACE 46 | SURFACE 61 | SURFACE 62 | SURFACE 99 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 253 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SURFACE 42 | SURFACE 43 | SURFACE 191 | SURFACE 172 | SURFACE 224 | SURFACE 210 | SURFACE 306 | SURFACE 249 | SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SURFACE 42 | SURFACE 43 | SURFACE 191 | SURFACE 224 | SURFACE 210 | SURFACE 306 | SURFACE 249 | SURFACE 5 | SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SURFACE 42 | SURFACE 43 | SURFACE 174 | SURFACE 224 | SURFACE 210 | SURFACE 306 | SURFACE 249 | SURFACE 5 | SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SURFACE 42 | SURFACE 43 | SURFACE 193 | SURFACE 174 | SURFACE 224 | SURFACE 306 | SURFACE 249 | SURFACE 5 | SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SURFACE 235 | SURFACE 236 | SURFACE 231 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 291 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 204 | SURFACE 197 | SURFACE 235 | SURFACE 230 | SURFACE 177 | SURFACE 143 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 218 | SURFACE 197 | SURFACE 235 | SURFACE 230 | SURFACE 177 | SURFACE 143 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 218 | SURFACE 206 | SURFACE 235 | SURFACE 230 | SURFACE 177 | SURFACE 143 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 235 | SURFACE 230 | SURFACE 143 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 235 | SURFACE 230 | SURFACE 179 | SURFACE 180 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SURFACE 285 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 280 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 62 | SURFACE 190 | SURFACE 193 | SURFACE 171 | SURFACE 174 | SURFACE 223 | SURFACE 224 | SURFACE 209 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">SURFACE 221 | SURFACE 222 | SURFACE 235 | SURFACE 241 | SURFACE 245 | SURFACE 306 | SURFACE 308 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 53 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 296 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 190 | SURFACE 171 | SURFACE 174 | SURFACE 121 | SURFACE 122 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 197 | SURFACE 177 | SURFACE 178 | SURFACE 143 | SURFACE 144 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 296 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 62 | SURFACE 190 | SURFACE 171 | SURFACE 174 | SURFACE 223 | SURFACE 224 | SURFACE 209 | SURFACE 210 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">SURFACE 130 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 241 | SURFACE 306 | SURFACE 308 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 53 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 190 | SURFACE 171 | SURFACE 174 | SURFACE 121 | SURFACE 122 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 177 | SURFACE 178 | SURFACE 143 | SURFACE 144 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 62 | SURFACE 190 | SURFACE 171 | SURFACE 174 | SURFACE 223 | SURFACE 224 | SURFACE 209 | SURFACE 210 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">SURFACE 190 | SURFACE 130 | SURFACE 131 | SURFACE 218 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 241 | SURFACE 306 | SURFACE 308 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 53 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 62 | SURFACE 152 | SURFACE 153 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 171 | SURFACE 121 | SURFACE 122 | SURFACE 133 | SURFACE 134 | SURFACE 178 | SURFACE 143 | SURFACE 144 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 171 | SURFACE 121 | SURFACE 122 | SURFACE 133 | SURFACE 134 | SURFACE 143 | SURFACE 144 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 216 | SURFACE 204 | SURFACE 197 | SURFACE 232 | SURFACE 177 | SURFACE 143 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 292 | SURFACE 296 | SURFACE 299 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 216 | SURFACE 204 | SURFACE 197 | SURFACE 235 | SURFACE 177 | SURFACE 143 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 296 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 223</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 61 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 190 | SURFACE 193 | SURFACE 171 | SURFACE 174 | SURFACE 121 | SURFACE 215 | SURFACE 203 | SURFACE 204 | SURFACE 196 | SURFACE 197 | SURFACE 209 | SURFACE 177 | SURFACE 181 | SURFACE 143 | SURFACE 147 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 61 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 193 | SURFACE 174 | SURFACE 121 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 128 | SURFACE 215 | SURFACE 203 | SURFACE 204 | SURFACE 196 | SURFACE 197 | SURFACE 177 | SURFACE 181 | SURFACE 143 | SURFACE 147 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">SURFACE 42 | SURFACE 306 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 226</td>
    <td align="right">SURFACE 245 | SURFACE 306 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 227</td>
    <td align="right">SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 292 | SURFACE 296 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 190 | SURFACE 193 | SURFACE 171 | SURFACE 174 | SURFACE 121 | SURFACE 122 | SURFACE 129 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 216 | SURFACE 204 | SURFACE 197 | SURFACE 222 | SURFACE 209 | SURFACE 212 | SURFACE 177 | SURFACE 178 | SURFACE 143 | SURFACE 144 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 245 | SURFACE 308 | SURFACE 296 | SURFACE 299 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 62 | SURFACE 190 | SURFACE 193 | SURFACE 171 | SURFACE 174 | SURFACE 129 | SURFACE 209 | SURFACE 212 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 245 | SURFACE 308 | SURFACE 292 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 237</td>
    <td align="right">SURFACE 245 | SURFACE 308 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 53 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 296 | SURFACE 299 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239</td>
    <td align="right">SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 245 | SURFACE 308 | SURFACE 292 | SURFACE 296 | SURFACE 299 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 229</td>
    <td align="right">SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 53 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 296 | SURFACE 299 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 230</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 190 | SURFACE 193 | SURFACE 171 | SURFACE 174 | SURFACE 121 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 204 | SURFACE 197 | SURFACE 209 | SURFACE 177 | SURFACE 178 | SURFACE 143 | SURFACE 144 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 296 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 231</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 62 | SURFACE 190 | SURFACE 193 | SURFACE 171 | SURFACE 174 | SURFACE 129 | SURFACE 209 | SURFACE 212 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 232</td>
    <td align="right">SURFACE 221 | SURFACE 245 | SURFACE 308 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 233</td>
    <td align="right">SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 296 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 61 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 215 | SURFACE 203 | SURFACE 204 | SURFACE 196 | SURFACE 197 | SURFACE 223 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 177 | SURFACE 181 | SURFACE 143 | SURFACE 147 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210</td>
    <td align="right">SURFACE 42 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 61 | SURFACE 62 | SURFACE 151 | SURFACE 152 | SURFACE 153 | SURFACE 186 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 174 | SURFACE 121 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 203 | SURFACE 196 | SURFACE 197 | SURFACE 177 | SURFACE 181 | SURFACE 143 | SURFACE 147 | SURFACE 157 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 286 | SURFACE 287 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">SURFACE 42 | SURFACE 306 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">SURFACE 235 | SURFACE 236 | SURFACE 231 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">SURFACE 286 | SURFACE 287 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 292 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">SURFACE 190 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 218 | SURFACE 206 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 166 | SURFACE 286 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 153 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 235 | SURFACE 230 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 62 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 171 | SURFACE 121 | SURFACE 122 | SURFACE 134 | SURFACE 144 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 62 | SURFACE 151 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 171 | SURFACE 121 | SURFACE 122 | SURFACE 134 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">SURFACE 39 | SURFACE 42 | SURFACE 43 | SURFACE 62 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 223 | SURFACE 224 | SURFACE 209 | SURFACE 210 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SURFACE 52 | SURFACE 186 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 160 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 185 | SURFACE 186 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 235 | SURFACE 230 | SURFACE 179 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 62 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 122 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 241 | SURFACE 242 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 48 | SURFACE 62 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 62 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 223 | SURFACE 224 | SURFACE 209 | SURFACE 210 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 82 | SURFACE 83 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SURFACE 190 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 166 | SURFACE 284 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 30 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 105 | SURFACE 284 | SURFACE 298 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 277 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 89 | SURFACE 90 | SURFACE 137 | SURFACE 114 | SURFACE 118 | SURFACE 47 | SURFACE 55 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 94 | SURFACE 95 | SURFACE 122 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 241 | SURFACE 242 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 270 | SURFACE 271 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 89 | SURFACE 90 | SURFACE 47 | SURFACE 49 | SURFACE 50 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 152 | SURFACE 153 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 94 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 121 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 143 | SURFACE 144 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SURFACE 284 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 137 | SURFACE 118 | SURFACE 47 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 122 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 242 | SURFACE 270 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 89 | SURFACE 90 | SURFACE 47 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 94 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SURFACE 54 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 165 | SURFACE 166 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 271 | SURFACE 272 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SURFACE 54 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 158 | SURFACE 284 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 271 | SURFACE 272 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SURFACE 34 | SURFACE 74 | SURFACE 163 | SURFACE 303 | SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SURFACE 140 | SURFACE 34 | SURFACE 163 | SURFACE 303 | SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SURFACE 140 | SURFACE 76 | SURFACE 163 | SURFACE 303 | SURFACE 274 | SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SURFACE 242 | SURFACE 243 | SURFACE 274 | SURFACE 265 | SURFACE 257 | SURFACE 250 | SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SURFACE 39 | SURFACE 40 | SURFACE 90 | SURFACE 91 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 60 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 98 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 21 | SURFACE 24 | SURFACE 66 | SURFACE 108 | SURFACE 109 | SURFACE 102 | SURFACE 103 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 265 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 79 | SURFACE 80 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 91 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 98 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 21 | SURFACE 24 | SURFACE 30 | SURFACE 108 | SURFACE 109 | SURFACE 102 | SURFACE 103 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 79 | SURFACE 80 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 59 | SURFACE 62 | SURFACE 19 | SURFACE 20 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 30 | SURFACE 242 | SURFACE 270 | SURFACE 259 | SURFACE 260 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 24 | SURFACE 30 | SURFACE 68 | SURFACE 69 | SURFACE 102 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 47 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 24 | SURFACE 30 | SURFACE 68 | SURFACE 69 | SURFACE 111 | SURFACE 102 | SURFACE 105 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 267 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 137 | SURFACE 47 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 96 | SURFACE 97 | SURFACE 122 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 30 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 102 | SURFACE 105 | SURFACE 242 | SURFACE 270 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SURFACE 284 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 265 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SURFACE 39 | SURFACE 40 | SURFACE 90 | SURFACE 91 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 60 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 98 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 21 | SURFACE 24 | SURFACE 27 | SURFACE 65 | SURFACE 66 | SURFACE 108 | SURFACE 109 | SURFACE 102 | SURFACE 103 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 274 | SURFACE 260 | SURFACE 264 | SURFACE 265 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 79 | SURFACE 80 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SURFACE 39 | SURFACE 90 | SURFACE 91 | SURFACE 140 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 98 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 15 | SURFACE 16 | SURFACE 21 | SURFACE 24 | SURFACE 65 | SURFACE 108 | SURFACE 109 | SURFACE 102 | SURFACE 103 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 260 | SURFACE 264 | SURFACE 265 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 79 | SURFACE 80 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SURFACE 303 | SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SURFACE 242 | SURFACE 243 | SURFACE 274 | SURFACE 260 | SURFACE 265 | SURFACE 257 | SURFACE 250 | SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 274 | SURFACE 260 | SURFACE 264 | SURFACE 265 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 91 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 98 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 21 | SURFACE 24 | SURFACE 27 | SURFACE 30 | SURFACE 65 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 108 | SURFACE 109 | SURFACE 111 | SURFACE 102 | SURFACE 103 | SURFACE 105 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 265 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 79 | SURFACE 80 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SURFACE 90 | SURFACE 115 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 15 | SURFACE 24 | SURFACE 163 | SURFACE 164 | SURFACE 284 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 296 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 264 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SURFACE 303 | SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SURFACE 39 | SURFACE 59 | SURFACE 17 | SURFACE 27 | SURFACE 242 | SURFACE 243 | SURFACE 260 | SURFACE 265 | SURFACE 257 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SURFACE 284 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 296 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 265 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SURFACE 137 | SURFACE 140 | SURFACE 33 | SURFACE 73 | SURFACE 76 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 265 | SURFACE 278 | SURFACE 281 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SURFACE 242 | SURFACE 243 | SURFACE 274 | SURFACE 259 | SURFACE 265 | SURFACE 257 | SURFACE 250 | SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SURFACE 39 | SURFACE 40 | SURFACE 90 | SURFACE 91 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 60 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 98 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 159 | SURFACE 11 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 79 | SURFACE 80 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">SURFACE 39 | SURFACE 90 | SURFACE 91 | SURFACE 137 | SURFACE 140 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 98 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 20 | SURFACE 21 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 73 | SURFACE 108 | SURFACE 109 | SURFACE 110 | SURFACE 102 | SURFACE 103 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 79 | SURFACE 80 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 265 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SURFACE 137 | SURFACE 140 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 278 | SURFACE 281 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SURFACE 39 | SURFACE 59 | SURFACE 19 | SURFACE 33 | SURFACE 242 | SURFACE 243 | SURFACE 274 | SURFACE 259 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 91 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 98 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 159 | SURFACE 11 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 267 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 79 | SURFACE 80 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SURFACE 90 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 73 | SURFACE 110 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 267 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SURFACE 90 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 73 | SURFACE 102 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SURFACE 90 | SURFACE 137 | SURFACE 140 | SURFACE 115 | SURFACE 116 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 24 | SURFACE 73 | SURFACE 108 | SURFACE 102 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SURFACE 137 | SURFACE 140 | SURFACE 19 | SURFACE 20 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 30 | SURFACE 70 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 259 | SURFACE 260 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 59 | SURFACE 62 | SURFACE 19 | SURFACE 20 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 30 | SURFACE 242 | SURFACE 270 | SURFACE 259 | SURFACE 260 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 117 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 97 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 24 | SURFACE 30 | SURFACE 68 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 267 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SURFACE 90 | SURFACE 137 | SURFACE 140 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 23 | SURFACE 24 | SURFACE 73 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 267 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 30 | SURFACE 69 | SURFACE 70 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 278 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 59 | SURFACE 62 | SURFACE 19 | SURFACE 20 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 30 | SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 90 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 159 | SURFACE 11 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 267 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SURFACE 90 | SURFACE 137 | SURFACE 140 | SURFACE 54 | SURFACE 55 | SURFACE 56 | SURFACE 57 | SURFACE 58 | SURFACE 150 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 96 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 158 | SURFACE 159 | SURFACE 11 | SURFACE 23 | SURFACE 24 | SURFACE 73 | SURFACE 163 | SURFACE 164 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 267 | SURFACE 254 | SURFACE 257 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 89 | SURFACE 90 | SURFACE 114 | SURFACE 115 | SURFACE 47 | SURFACE 55 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 94 | SURFACE 95 | SURFACE 96 | SURFACE 97 | SURFACE 122 | SURFACE 15 | SURFACE 16 | SURFACE 17 | SURFACE 34 | SURFACE 74 | SURFACE 27 | SURFACE 30 | SURFACE 65 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 108 | SURFACE 111 | SURFACE 102 | SURFACE 105 | SURFACE 284 | SURFACE 241 | SURFACE 242 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 267 | SURFACE 277 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 89 | SURFACE 90 | SURFACE 137 | SURFACE 114 | SURFACE 115 | SURFACE 47 | SURFACE 55 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 94 | SURFACE 95 | SURFACE 96 | SURFACE 97 | SURFACE 122 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 27 | SURFACE 30 | SURFACE 65 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 108 | SURFACE 110 | SURFACE 111 | SURFACE 102 | SURFACE 105 | SURFACE 284 | SURFACE 241 | SURFACE 242 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 298 | SURFACE 270 | SURFACE 271 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 267 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 89 | SURFACE 90 | SURFACE 47 | SURFACE 49 | SURFACE 50 | SURFACE 54 | SURFACE 55 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 152 | SURFACE 153 | SURFACE 154 | SURFACE 184 | SURFACE 185 | SURFACE 94 | SURFACE 95 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 121 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 143 | SURFACE 144 | SURFACE 13 | SURFACE 284 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 267 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SURFACE 39 | SURFACE 43 | SURFACE 89 | SURFACE 90 | SURFACE 47 | SURFACE 49 | SURFACE 50 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 58 | SURFACE 59 | SURFACE 62 | SURFACE 152 | SURFACE 153 | SURFACE 154 | SURFACE 184 | SURFACE 187 | SURFACE 94 | SURFACE 95 | SURFACE 190 | SURFACE 171 | SURFACE 174 | SURFACE 121 | SURFACE 122 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 177 | SURFACE 178 | SURFACE 143 | SURFACE 144 | SURFACE 157 | SURFACE 13 | SURFACE 284 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 301 | SURFACE 259 | SURFACE 267 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 7 | SURFACE 82 | SURFACE 83 | SURFACE 84 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SURFACE 190 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 217 | SURFACE 218 | SURFACE 205 | SURFACE 206 | SURFACE 198 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 238 | SURFACE 229 | SURFACE 230 | SURFACE 209 | SURFACE 210 | SURFACE 241 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 293 | SURFACE 296 | SURFACE 301 | SURFACE 303 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SURFACE 303 | SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">SURFACE 284 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 296 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 267 | SURFACE 277 | SURFACE 278 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 293 | SURFACE 301 | SURFACE 303 | SURFACE 271 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">SURFACE 241 | SURFACE 306 | SURFACE 308 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 287</td>
    <td align="right">SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 293 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 271 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 241</td>
    <td align="right">SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 308 | SURFACE 296 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">SURFACE 285 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 262 | SURFACE 267 | SURFACE 268 | SURFACE 278 | SURFACE 280 | SURFACE 281 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 262 | SURFACE 268 | SURFACE 256 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 245</td>
    <td align="right">SURFACE 292 | SURFACE 304 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 291 | SURFACE 296 | SURFACE 298 | SURFACE 299 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 308</td>
    <td align="right">SURFACE 284 | SURFACE 286 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 296 | SURFACE 299 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">SURFACE 242 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 291</td>
    <td align="right">SURFACE 306 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">SURFACE 245 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 53 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 157 | SURFACE 159 | SURFACE 160 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 167 | SURFACE 284 | SURFACE 287 | SURFACE 296 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 304 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 268 | SURFACE 277 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 296</td>
    <td align="right">SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 293 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 297</td>
    <td align="right">SURFACE 303 | SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 298</td>
    <td align="right">SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 290 | SURFACE 293 | SURFACE 270 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 299</td>
    <td align="right">SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 301</td>
    <td align="right">SURFACE 284 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 290 | SURFACE 293 | SURFACE 270 | SURFACE 271 | SURFACE 259 | SURFACE 260 | SURFACE 267 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 303</td>
    <td align="right">SURFACE 284 | SURFACE 287 | SURFACE 242 | SURFACE 297 | SURFACE 259 | SURFACE 260 | SURFACE 264 | SURFACE 267 | SURFACE 277 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 304</td>
    <td align="right">SURFACE 241 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 293 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 270</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 259 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">SURFACE 284 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 301 | SURFACE 259 | SURFACE 267 | SURFACE 277 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">SURFACE 284 | SURFACE 287 | SURFACE 241 | SURFACE 242 | SURFACE 245 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 296 | SURFACE 277 | SURFACE 254 | SURFACE 257 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 290 | SURFACE 293 | SURFACE 265 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 259</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 278 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 297 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 264 | SURFACE 278 | SURFACE 281 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 262</td>
    <td align="right">SURFACE 242 | SURFACE 243 | SURFACE 257 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">SURFACE 303 | SURFACE 260 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 265</td>
    <td align="right">SURFACE 274 | SURFACE 257 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 301 | SURFACE 303 | SURFACE 271 | SURFACE 254 | SURFACE 257 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 268</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 243 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 281 | SURFACE 254 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 277</td>
    <td align="right">SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 293 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 271 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 280</td>
    <td align="right">SURFACE 242 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 281</td>
    <td align="right">SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 260 | SURFACE 268 | SURFACE 257 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 253</td>
    <td align="right">SURFACE 306 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 256</td>
    <td align="right">SURFACE 243 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">SURFACE 285 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 262 | SURFACE 265 | SURFACE 267 | SURFACE 268 | SURFACE 278 | SURFACE 281 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">SURFACE 285 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 268 | SURFACE 278 | SURFACE 280 | SURFACE 281 | SURFACE 253 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 262 | SURFACE 265 | SURFACE 268 | SURFACE 278 | SURFACE 280 | SURFACE 281 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SURFACE 243 | SURFACE 256 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SURFACE 41 | SURFACE 306 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SURFACE 88 | SURFACE 91 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 46 | SURFACE 48 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 61 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 98 | SURFACE 99 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 128 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 199 | SURFACE 200 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 209 | SURFACE 210 | SURFACE 179 | SURFACE 180 | SURFACE 181 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 21 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 73 | SURFACE 76 | SURFACE 29 | SURFACE 66 | SURFACE 67 | SURFACE 109 | SURFACE 110 | SURFACE 103 | SURFACE 104 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 281 | SURFACE 253 | SURFACE 79 | SURFACE 80 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 39 | SURFACE 88 | SURFACE 91 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 46 | SURFACE 48 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 98 | SURFACE 99 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 130 | SURFACE 131 | SURFACE 132 | SURFACE 133 | SURFACE 134 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 199 | SURFACE 200 | SURFACE 221 | SURFACE 222 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 209 | SURFACE 210 | SURFACE 178 | SURFACE 179 | SURFACE 180 | SURFACE 181 | SURFACE 144 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 21 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 73 | SURFACE 76 | SURFACE 29 | SURFACE 66 | SURFACE 67 | SURFACE 109 | SURFACE 110 | SURFACE 103 | SURFACE 104 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 281 | SURFACE 79 | SURFACE 80 | SURFACE 83 | SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SURFACE 91 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 56 | SURFACE 57 | SURFACE 98 | SURFACE 99 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 18 | SURFACE 19 | SURFACE 20 | SURFACE 21 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 36 | SURFACE 73 | SURFACE 76 | SURFACE 28 | SURFACE 29 | SURFACE 66 | SURFACE 67 | SURFACE 109 | SURFACE 110 | SURFACE 103 | SURFACE 104 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 303 | SURFACE 270 | SURFACE 271 | SURFACE 274 | SURFACE 259 | SURFACE 262 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 281 | SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SURFACE 39 | SURFACE 19 | SURFACE 20 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 268 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SURFACE 61 | SURFACE 19 | SURFACE 20 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 242 | SURFACE 270 | SURFACE 274 | SURFACE 259 | SURFACE 268 | SURFACE 253 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SURFACE 42 | SURFACE 306 | SURFACE 249 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SURFACE 51 | SURFACE 52 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 191 | SURFACE 126 | SURFACE 127 | SURFACE 128 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 199 | SURFACE 200 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 210 | SURFACE 179 | SURFACE 180 | SURFACE 181 | SURFACE 147 | SURFACE 160 | SURFACE 165 | SURFACE 166 | SURFACE 286 | SURFACE 306 | SURFACE 308 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 271 | SURFACE 272 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SURFACE 43 | SURFACE 88 | SURFACE 89 | SURFACE 137 | SURFACE 138 | SURFACE 114 | SURFACE 118 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 61 | SURFACE 62 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 94 | SURFACE 95 | SURFACE 99 | SURFACE 121 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 199 | SURFACE 200 | SURFACE 223 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 179 | SURFACE 180 | SURFACE 181 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 13 | SURFACE 14 | SURFACE 19 | SURFACE 20 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 74 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 110 | SURFACE 111 | SURFACE 104 | SURFACE 105 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 286 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 280 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 | SURFACE 5 | SURFACE 6 | SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SURFACE 88 | SURFACE 137 | SURFACE 118 | SURFACE 48 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 99 | SURFACE 190 | SURFACE 191 | SURFACE 171 | SURFACE 172 | SURFACE 215 | SURFACE 218 | SURFACE 203 | SURFACE 206 | SURFACE 196 | SURFACE 199 | SURFACE 200 | SURFACE 223 | SURFACE 224 | SURFACE 235 | SURFACE 236 | SURFACE 230 | SURFACE 231 | SURFACE 209 | SURFACE 210 | SURFACE 179 | SURFACE 180 | SURFACE 181 | SURFACE 145 | SURFACE 146 | SURFACE 147 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 23 | SURFACE 24 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 253 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SURFACE 88 | SURFACE 91 | SURFACE 137 | SURFACE 140 | SURFACE 116 | SURFACE 117 | SURFACE 118 | SURFACE 48 | SURFACE 51 | SURFACE 52 | SURFACE 56 | SURFACE 57 | SURFACE 150 | SURFACE 151 | SURFACE 185 | SURFACE 186 | SURFACE 98 | SURFACE 99 | SURFACE 123 | SURFACE 218 | SURFACE 206 | SURFACE 199 | SURFACE 200 | SURFACE 235 | SURFACE 230 | SURFACE 179 | SURFACE 180 | SURFACE 145 | SURFACE 146 | SURFACE 159 | SURFACE 160 | SURFACE 11 | SURFACE 12 | SURFACE 19 | SURFACE 20 | SURFACE 21 | SURFACE 22 | SURFACE 23 | SURFACE 24 | SURFACE 33 | SURFACE 34 | SURFACE 73 | SURFACE 29 | SURFACE 30 | SURFACE 67 | SURFACE 68 | SURFACE 69 | SURFACE 70 | SURFACE 109 | SURFACE 110 | SURFACE 111 | SURFACE 103 | SURFACE 104 | SURFACE 105 | SURFACE 163 | SURFACE 164 | SURFACE 165 | SURFACE 166 | SURFACE 285 | SURFACE 308 | SURFACE 290 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 280 | SURFACE 281 | SURFACE 250 | SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SURFACE 285 | SURFACE 286 | SURFACE 241 | SURFACE 242 | SURFACE 306 | SURFACE 308 | SURFACE 290 | SURFACE 291 | SURFACE 298 | SURFACE 299 | SURFACE 301 | SURFACE 270 | SURFACE 271 | SURFACE 272 | SURFACE 274 | SURFACE 259 | SURFACE 267 | SURFACE 268 | SURFACE 277 | SURFACE 280 | SURFACE 281 | SURFACE 253 | SURFACE 254 | SURFACE 249 | SURFACE 250 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SUB SURFACE 64 | SUB SURFACE 65 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 72 | SUB SURFACE 36 | SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 67 | SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 70 | SUB SURFACE 55 | SUB SURFACE 56 | SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">SUB SURFACE 22 | SUB SURFACE 23 | SUB SURFACE 24 | SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SUB SURFACE 14 | SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SUB SURFACE 30 | SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">SUB SURFACE 32 | SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">SUB SURFACE 34 | SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">SUB SURFACE 16 | SUB SURFACE 17 | SUB SURFACE 18 | SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">SUB SURFACE 26 | SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 229</td>
    <td align="right">SUB SURFACE 28 | SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">SUB SURFACE 20 | SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SUB SURFACE 38 | SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 42 | SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SUB SURFACE 44 | SUB SURFACE 45 | SUB SURFACE 46 | SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 61 | SUB SURFACE 62 | SUB SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SUB SURFACE 58 | SUB SURFACE 59 | SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 71 | SUB SURFACE 40 | SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SUB SURFACE 49 | SUB SURFACE 50 | SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 1 | SUB SURFACE 2 | SUB SURFACE 3 | SUB SURFACE 4 | SUB SURFACE 5 | SUB SURFACE 6 | SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 11 | SUB SURFACE 12 | SUB SURFACE 13 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">30</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4.59</td>
    <td align="right">1.79</td>
    <td align="right">1.02</td>
    <td align="right">1.68</td>
    <td align="right">5.47</td>
    <td align="right">9.72</td>
    <td align="right">13.71</td>
    <td align="right">16.60</td>
    <td align="right">17.45</td>
    <td align="right">16.09</td>
    <td align="right">12.82</td>
    <td align="right">8.69</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Aarhus.AP MJ DNK SRC-TMYx WMO#=060700</td>
    <td align="right">56.31</td>
    <td align="right">10.63</td>
    <td align="right">1.00</td>
    <td align="right">25.00</td>
    <td align="right">101025</td>
    <td align="right">1.2007</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ReMoni Building</td>
    <td align="right">358.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">YES</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">43</td>
    <td align="right">368</td>
    <td align="right">71</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">0.0</td>
    <td align="right">5.14</td>
    <td align="right">17.92</td>
    <td align="right">-2.71E-016</td>
    <td align="right">1.59</td>
    <td align="right">15.53</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.70</td>
    <td align="right">4.68</td>
    <td align="right">13.01</td>
    <td align="right">18.09</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">72.13</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.74</td>
    <td align="right">53.21</td>
    <td align="right">38.92</td>
    <td align="right">14.29</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">0.0</td>
    <td align="right">9.51</td>
    <td align="right">19.80</td>
    <td align="right">-2.71E-016</td>
    <td align="right">10.63</td>
    <td align="right">22.03</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.69</td>
    <td align="right">12.57</td>
    <td align="right">20.12</td>
    <td align="right">23.94</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">36.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.87</td>
    <td align="right">38.74</td>
    <td align="right">36.64</td>
    <td align="right">2.10</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">0.0</td>
    <td align="right">24.93</td>
    <td align="right">23.37</td>
    <td align="right">-2.71E-016</td>
    <td align="right">26.00</td>
    <td align="right">25.26</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.03</td>
    <td align="right">27.97</td>
    <td align="right">24.23</td>
    <td align="right">26.30</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">19.55</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">7.52</td>
    <td align="right">30.24</td>
    <td align="right">29.52</td>
    <td align="right">0.72</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">0.0</td>
    <td align="right">19.45</td>
    <td align="right">23.50</td>
    <td align="right">-2.71E-016</td>
    <td align="right">20.09</td>
    <td align="right">23.29</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.62</td>
    <td align="right">21.56</td>
    <td align="right">22.31</td>
    <td align="right">24.26</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">13.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">5.32</td>
    <td align="right">24.57</td>
    <td align="right">24.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">0.0</td>
    <td align="right">5.64</td>
    <td align="right">17.92</td>
    <td align="right">-2.71E-016</td>
    <td align="right">8.19</td>
    <td align="right">22.27</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.51</td>
    <td align="right">14.63</td>
    <td align="right">13.18</td>
    <td align="right">29.69</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">217.45</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">83.63</td>
    <td align="right">137.67</td>
    <td align="right">120.97</td>
    <td align="right">13.70</td>
    <td align="right">19</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">0.0</td>
    <td align="right">9.51</td>
    <td align="right">25.31</td>
    <td align="right">-2.71E-016</td>
    <td align="right">7.59</td>
    <td align="right">26.65</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.56</td>
    <td align="right">8.63</td>
    <td align="right">25.56</td>
    <td align="right">27.74</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">10.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4.21</td>
    <td align="right">21.35</td>
    <td align="right">21.35</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">0.0</td>
    <td align="right">9.51</td>
    <td align="right">29.17</td>
    <td align="right">-2.71E-016</td>
    <td align="right">7.75</td>
    <td align="right">28.58</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.94</td>
    <td align="right">8.55</td>
    <td align="right">27.68</td>
    <td align="right">29.49</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">7.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2.71</td>
    <td align="right">17.16</td>
    <td align="right">17.16</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">0.0</td>
    <td align="right">13.26</td>
    <td align="right">23.50</td>
    <td align="right">-2.71E-016</td>
    <td align="right">15.59</td>
    <td align="right">22.20</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.44</td>
    <td align="right">18.75</td>
    <td align="right">20.25</td>
    <td align="right">24.16</td>
    <td align="right">-3.61E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">59.55</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">22.90</td>
    <td align="right">51.43</td>
    <td align="right">46.71</td>
    <td align="right">2.72</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">0.0</td>
    <td align="right">4.01</td>
    <td align="right">36.67</td>
    <td align="right">-2.71E-016</td>
    <td align="right">0.93</td>
    <td align="right">32.97</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.14</td>
    <td align="right">2.99</td>
    <td align="right">29.16</td>
    <td align="right">36.79</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">75.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">29.06</td>
    <td align="right">59.15</td>
    <td align="right">55.00</td>
    <td align="right">4.15</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">0.0</td>
    <td align="right">4.01</td>
    <td align="right">29.17</td>
    <td align="right">-2.71E-016</td>
    <td align="right">1.12</td>
    <td align="right">27.35</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.88</td>
    <td align="right">3.12</td>
    <td align="right">25.41</td>
    <td align="right">29.29</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">37.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.53</td>
    <td align="right">39.65</td>
    <td align="right">37.58</td>
    <td align="right">2.08</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">5.64</td>
    <td align="right">25.31</td>
    <td align="right">-2.71E-016</td>
    <td align="right">3.86</td>
    <td align="right">31.23</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.60</td>
    <td align="right">4.92</td>
    <td align="right">23.50</td>
    <td align="right">40.59</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">72.54</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.90</td>
    <td align="right">97.63</td>
    <td align="right">97.63</td>
    <td align="right">0.00</td>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">0.0</td>
    <td align="right">5.64</td>
    <td align="right">36.67</td>
    <td align="right">-2.71E-016</td>
    <td align="right">6.23</td>
    <td align="right">38.79</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.23</td>
    <td align="right">8.23</td>
    <td align="right">36.85</td>
    <td align="right">40.73</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">37.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.53</td>
    <td align="right">39.65</td>
    <td align="right">37.58</td>
    <td align="right">2.08</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">0.0</td>
    <td align="right">5.64</td>
    <td align="right">32.92</td>
    <td align="right">-2.71E-016</td>
    <td align="right">6.36</td>
    <td align="right">35.04</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.36</td>
    <td align="right">8.36</td>
    <td align="right">33.10</td>
    <td align="right">36.98</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">37.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.53</td>
    <td align="right">39.65</td>
    <td align="right">37.58</td>
    <td align="right">2.08</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">0.0</td>
    <td align="right">5.64</td>
    <td align="right">29.17</td>
    <td align="right">-2.71E-016</td>
    <td align="right">6.49</td>
    <td align="right">31.29</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.49</td>
    <td align="right">8.49</td>
    <td align="right">29.35</td>
    <td align="right">33.23</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">37.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.53</td>
    <td align="right">39.65</td>
    <td align="right">37.58</td>
    <td align="right">2.08</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">0.0</td>
    <td align="right">5.64</td>
    <td align="right">47.80</td>
    <td align="right">-2.71E-016</td>
    <td align="right">1.35</td>
    <td align="right">44.18</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.53</td>
    <td align="right">4.23</td>
    <td align="right">40.40</td>
    <td align="right">47.96</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">105.46</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.56</td>
    <td align="right">66.95</td>
    <td align="right">62.80</td>
    <td align="right">4.15</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">0.0</td>
    <td align="right">9.51</td>
    <td align="right">44.17</td>
    <td align="right">-2.71E-016</td>
    <td align="right">5.97</td>
    <td align="right">46.22</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.97</td>
    <td align="right">7.97</td>
    <td align="right">44.34</td>
    <td align="right">48.10</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">36.52</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.05</td>
    <td align="right">39.00</td>
    <td align="right">36.93</td>
    <td align="right">2.07</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">0.0</td>
    <td align="right">9.51</td>
    <td align="right">44.17</td>
    <td align="right">-2.71E-016</td>
    <td align="right">6.10</td>
    <td align="right">42.53</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.09</td>
    <td align="right">8.10</td>
    <td align="right">40.59</td>
    <td align="right">44.48</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">37.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.53</td>
    <td align="right">39.65</td>
    <td align="right">37.58</td>
    <td align="right">2.08</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">0.0</td>
    <td align="right">4.01</td>
    <td align="right">40.42</td>
    <td align="right">-2.71E-016</td>
    <td align="right">0.73</td>
    <td align="right">38.60</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.27</td>
    <td align="right">2.73</td>
    <td align="right">36.65</td>
    <td align="right">40.54</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">37.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.53</td>
    <td align="right">39.65</td>
    <td align="right">37.58</td>
    <td align="right">2.07</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">0.0</td>
    <td align="right">5.64</td>
    <td align="right">29.17</td>
    <td align="right">-2.71E-016</td>
    <td align="right">5.81</td>
    <td align="right">28.52</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.62</td>
    <td align="right">7.00</td>
    <td align="right">27.60</td>
    <td align="right">29.43</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">10.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4.07</td>
    <td align="right">21.19</td>
    <td align="right">21.19</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">0.0</td>
    <td align="right">5.64</td>
    <td align="right">27.42</td>
    <td align="right">-2.71E-016</td>
    <td align="right">5.66</td>
    <td align="right">26.58</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.68</td>
    <td align="right">6.63</td>
    <td align="right">25.49</td>
    <td align="right">27.67</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">10.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3.97</td>
    <td align="right">20.75</td>
    <td align="right">20.75</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">0.0</td>
    <td align="right">15.45</td>
    <td align="right">29.17</td>
    <td align="right">-2.71E-016</td>
    <td align="right">16.49</td>
    <td align="right">27.83</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.43</td>
    <td align="right">18.56</td>
    <td align="right">25.84</td>
    <td align="right">29.83</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">40.14</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15.44</td>
    <td align="right">40.87</td>
    <td align="right">38.80</td>
    <td align="right">2.08</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">19.45</td>
    <td align="right">23.50</td>
    <td align="right">-2.71E-016</td>
    <td align="right">21.11</td>
    <td align="right">21.29</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.56</td>
    <td align="right">24.48</td>
    <td align="right">13.23</td>
    <td align="right">26.17</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">100.40</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">38.62</td>
    <td align="right">116.30</td>
    <td align="right">116.30</td>
    <td align="right">0.00</td>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">0.0</td>
    <td align="right">24.93</td>
    <td align="right">12.42</td>
    <td align="right">-2.71E-016</td>
    <td align="right">26.35</td>
    <td align="right">15.16</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.35</td>
    <td align="right">28.35</td>
    <td align="right">13.28</td>
    <td align="right">17.04</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">36.52</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.05</td>
    <td align="right">39.00</td>
    <td align="right">35.35</td>
    <td align="right">3.65</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">0.0</td>
    <td align="right">24.93</td>
    <td align="right">16.05</td>
    <td align="right">-2.71E-016</td>
    <td align="right">26.16</td>
    <td align="right">20.63</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.10</td>
    <td align="right">28.23</td>
    <td align="right">16.91</td>
    <td align="right">24.36</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">73.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">28.38</td>
    <td align="right">58.24</td>
    <td align="right">54.16</td>
    <td align="right">4.08</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">0.0</td>
    <td align="right">23.33</td>
    <td align="right">16.05</td>
    <td align="right">-2.71E-016</td>
    <td align="right">20.88</td>
    <td align="right">14.97</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.88</td>
    <td align="right">22.88</td>
    <td align="right">13.09</td>
    <td align="right">16.85</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">36.52</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.05</td>
    <td align="right">39.00</td>
    <td align="right">34.95</td>
    <td align="right">4.05</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">0.0</td>
    <td align="right">23.33</td>
    <td align="right">19.80</td>
    <td align="right">-2.71E-016</td>
    <td align="right">20.75</td>
    <td align="right">18.66</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.75</td>
    <td align="right">22.76</td>
    <td align="right">16.72</td>
    <td align="right">20.60</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">37.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.53</td>
    <td align="right">39.65</td>
    <td align="right">37.23</td>
    <td align="right">2.43</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">0.0</td>
    <td align="right">22.33</td>
    <td align="right">21.65</td>
    <td align="right">-2.71E-016</td>
    <td align="right">20.84</td>
    <td align="right">21.46</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20.06</td>
    <td align="right">21.63</td>
    <td align="right">20.51</td>
    <td align="right">22.41</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">7.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2.78</td>
    <td align="right">17.42</td>
    <td align="right">17.42</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">0.0</td>
    <td align="right">20.83</td>
    <td align="right">21.65</td>
    <td align="right">-2.71E-016</td>
    <td align="right">19.41</td>
    <td align="right">21.41</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.69</td>
    <td align="right">20.13</td>
    <td align="right">20.46</td>
    <td align="right">22.36</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">6.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2.54</td>
    <td align="right">16.77</td>
    <td align="right">16.77</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">0.0</td>
    <td align="right">28.80</td>
    <td align="right">25.31</td>
    <td align="right">-2.71E-016</td>
    <td align="right">23.14</td>
    <td align="right">28.82</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.37</td>
    <td align="right">27.90</td>
    <td align="right">25.97</td>
    <td align="right">31.67</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">130.67</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">50.26</td>
    <td align="right">76.57</td>
    <td align="right">67.13</td>
    <td align="right">6.44</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">0.0</td>
    <td align="right">10.51</td>
    <td align="right">30.17</td>
    <td align="right">2.60</td>
    <td align="right">13.55</td>
    <td align="right">27.02</td>
    <td align="right">3.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.98</td>
    <td align="right">23.26</td>
    <td align="right">24.63</td>
    <td align="right">30.80</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">68.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.59</td>
    <td align="right">42.38</td>
    <td align="right">42.38</td>
    <td align="right">0.00</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">0.0</td>
    <td align="right">4.83</td>
    <td align="right">44.12</td>
    <td align="right">2.60</td>
    <td align="right">1.38</td>
    <td align="right">24.07</td>
    <td align="right">3.02</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.55</td>
    <td align="right">4.69</td>
    <td align="right">-0.80</td>
    <td align="right">48.73</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">190.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">255.12</td>
    <td align="right">73.75</td>
    <td align="right">73.75</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">0.0</td>
    <td align="right">4.83</td>
    <td align="right">44.12</td>
    <td align="right">2.60</td>
    <td align="right">3.19</td>
    <td align="right">47.10</td>
    <td align="right">2.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.55</td>
    <td align="right">8.81</td>
    <td align="right">44.26</td>
    <td align="right">49.12</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">13.70</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">26.51</td>
    <td align="right">11.40</td>
    <td align="right">11.40</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">0.0</td>
    <td align="right">10.51</td>
    <td align="right">48.79</td>
    <td align="right">2.60</td>
    <td align="right">6.00</td>
    <td align="right">36.74</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.29</td>
    <td align="right">9.46</td>
    <td align="right">24.63</td>
    <td align="right">49.12</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">85.01</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">108.71</td>
    <td align="right">42.39</td>
    <td align="right">42.39</td>
    <td align="right">0.00</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">0.0</td>
    <td align="right">18.45</td>
    <td align="right">30.17</td>
    <td align="right">2.60</td>
    <td align="right">21.03</td>
    <td align="right">28.42</td>
    <td align="right">3.09</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.34</td>
    <td align="right">23.26</td>
    <td align="right">25.30</td>
    <td align="right">32.30</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">9.65</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">11.47</td>
    <td align="right">15.86</td>
    <td align="right">15.86</td>
    <td align="right">0.00</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">0.0</td>
    <td align="right">24.13</td>
    <td align="right">27.01</td>
    <td align="right">2.60</td>
    <td align="right">23.07</td>
    <td align="right">30.68</td>
    <td align="right">2.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.34</td>
    <td align="right">28.68</td>
    <td align="right">27.84</td>
    <td align="right">32.70</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">13.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">26.47</td>
    <td align="right">11.39</td>
    <td align="right">11.39</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">0.0</td>
    <td align="right">24.13</td>
    <td align="right">16.09</td>
    <td align="right">2.60</td>
    <td align="right">26.16</td>
    <td align="right">22.48</td>
    <td align="right">3.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.17</td>
    <td align="right">29.39</td>
    <td align="right">12.45</td>
    <td align="right">32.70</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">61.73</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.47</td>
    <td align="right">28.32</td>
    <td align="right">28.32</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">0.0</td>
    <td align="right">18.45</td>
    <td align="right">11.42</td>
    <td align="right">2.60</td>
    <td align="right">23.65</td>
    <td align="right">14.08</td>
    <td align="right">2.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.04</td>
    <td align="right">29.39</td>
    <td align="right">12.06</td>
    <td align="right">16.92</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">13.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">26.47</td>
    <td align="right">11.39</td>
    <td align="right">11.39</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">0.0</td>
    <td align="right">24.13</td>
    <td align="right">24.47</td>
    <td align="right">2.60</td>
    <td align="right">21.11</td>
    <td align="right">18.88</td>
    <td align="right">3.06</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.79</td>
    <td align="right">23.55</td>
    <td align="right">12.06</td>
    <td align="right">25.30</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.77</td>
    <td align="right">35.39</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">44.70</td>
    <td align="right">24.92</td>
    <td align="right">24.92</td>
    <td align="right">0.00</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">0.0</td>
    <td align="right">4.83</td>
    <td align="right">24.47</td>
    <td align="right">2.60</td>
    <td align="right">13.69</td>
    <td align="right">22.92</td>
    <td align="right">3.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.98</td>
    <td align="right">23.26</td>
    <td align="right">19.14</td>
    <td align="right">25.30</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">68.37</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.46</td>
    <td align="right">42.37</td>
    <td align="right">42.37</td>
    <td align="right">0.00</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">0.0</td>
    <td align="right">4.83</td>
    <td align="right">3.89</td>
    <td align="right">2.60</td>
    <td align="right">6.86</td>
    <td align="right">12.22</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.98</td>
    <td align="right">10.54</td>
    <td align="right">-0.41</td>
    <td align="right">24.63</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">89.14</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">114.05</td>
    <td align="right">43.83</td>
    <td align="right">43.83</td>
    <td align="right">11.18</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">0.0</td>
    <td align="right">10.51</td>
    <td align="right">-0.77</td>
    <td align="right">2.60</td>
    <td align="right">4.79</td>
    <td align="right">1.22</td>
    <td align="right">2.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.82</td>
    <td align="right">10.54</td>
    <td align="right">-0.80</td>
    <td align="right">4.06</td>
    <td align="right">2.60</td>
    <td align="right">4.15</td>
    <td align="right">0.78</td>
    <td align="right">13.70</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">26.51</td>
    <td align="right">11.40</td>
    <td align="right">11.40</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">0.0</td>
    <td align="right">7.76</td>
    <td align="right">10.11</td>
    <td align="right">-2.71E-016</td>
    <td align="right">5.05</td>
    <td align="right">7.69</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.31</td>
    <td align="right">9.16</td>
    <td align="right">0.24</td>
    <td align="right">13.34</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">266.46</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">102.48</td>
    <td align="right">84.96</td>
    <td align="right">71.51</td>
    <td align="right">13.44</td>
    <td align="right">9</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">0.0</td>
    <td align="right">5.64</td>
    <td align="right">17.92</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.26</td>
    <td align="right">22.00</td>
    <td align="right">1.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.75</td>
    <td align="right">5.01</td>
    <td align="right">17.92</td>
    <td align="right">25.55</td>
    <td align="right">-2.71E-016</td>
    <td align="right">2.60</td>
    <td align="right">2.60</td>
    <td align="right">98.59</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.92</td>
    <td align="right">67.60</td>
    <td align="right">63.45</td>
    <td align="right">4.15</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
