<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">27.742</td>
    <td align="right">3.605E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.442</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.442</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">13.875</td>
    <td align="right">7.207E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.883</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.883</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">7.518</td>
    <td align="right">0.133</td>
    <td align="right">8.000</td>
    <td align="right">5.321</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.321</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">5.319</td>
    <td align="right">0.188</td>
    <td align="right">8.000</td>
    <td align="right">7.521</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.521</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">83.633</td>
    <td align="right">1.196E-002</td>
    <td align="right">8.000</td>
    <td align="right">0.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.478</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">4.209</td>
    <td align="right">0.238</td>
    <td align="right">8.000</td>
    <td align="right">9.502</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.502</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">2.713</td>
    <td align="right">0.369</td>
    <td align="right">8.000</td>
    <td align="right">14.747</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.747</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">22.903</td>
    <td align="right">4.366E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.746</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.746</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">29.063</td>
    <td align="right">3.441E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.376</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.376</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">27.900</td>
    <td align="right">3.584E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.434</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.434</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">4.056</td>
    <td align="right">0.247</td>
    <td align="right">8.000</td>
    <td align="right">0.986</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.986</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">14.047</td>
    <td align="right">7.119E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.848</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">4.069</td>
    <td align="right">0.246</td>
    <td align="right">8.000</td>
    <td align="right">9.831</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.831</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">3.967</td>
    <td align="right">0.252</td>
    <td align="right">8.000</td>
    <td align="right">10.084</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.084</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">15.440</td>
    <td align="right">6.477E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.591</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.591</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">38.617</td>
    <td align="right">2.590E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.036</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.036</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">14.047</td>
    <td align="right">7.119E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.848</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">2.838</td>
    <td align="right">0.352</td>
    <td align="right">8.000</td>
    <td align="right">1.409</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.409</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">14.047</td>
    <td align="right">7.119E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.848</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.848</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">14.531</td>
    <td align="right">6.882E-002</td>
    <td align="right">8.000</td>
    <td align="right">2.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.753</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">2.775</td>
    <td align="right">0.360</td>
    <td align="right">8.000</td>
    <td align="right">14.414</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.414</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">2.544</td>
    <td align="right">0.393</td>
    <td align="right">8.000</td>
    <td align="right">15.725</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.725</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">50.256</td>
    <td align="right">1.990E-002</td>
    <td align="right">8.000</td>
    <td align="right">0.796</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.796</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">77.59</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">255.12</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">26.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">108.71</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">11.47</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">26.47</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">88.47</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">26.47</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">44.70</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">77.46</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">114.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">26.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">10.248</td>
    <td align="right">9.758E-002</td>
    <td align="right">8.000</td>
    <td align="right">0.390</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.390</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">37.919</td>
    <td align="right">2.637E-002</td>
    <td align="right">8.000</td>
    <td align="right">1.055</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.055</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">3.605E-002</td>
    <td align="right">27.742</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">7.207E-002</td>
    <td align="right">13.875</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.133</td>
    <td align="right">7.518</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.188</td>
    <td align="right">5.319</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.196E-002</td>
    <td align="right">83.633</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.238</td>
    <td align="right">4.209</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.369</td>
    <td align="right">2.713</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">4.366E-002</td>
    <td align="right">22.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">3.441E-002</td>
    <td align="right">29.063</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">3.584E-002</td>
    <td align="right">27.900</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">7.119E-002</td>
    <td align="right">14.047</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.246</td>
    <td align="right">4.069</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.252</td>
    <td align="right">3.967</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.477E-002</td>
    <td align="right">15.440</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.590E-002</td>
    <td align="right">38.617</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">7.119E-002</td>
    <td align="right">14.047</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">7.119E-002</td>
    <td align="right">14.047</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">6.882E-002</td>
    <td align="right">14.531</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.360</td>
    <td align="right">2.775</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.393</td>
    <td align="right">2.544</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.990E-002</td>
    <td align="right">50.256</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2 PEOPLE 2</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">2.637E-002</td>
    <td align="right">37.919</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1 PEOPLE 1</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">10.0</td>
    <td align="right">0.247</td>
    <td align="right">4.056</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1 PEOPLE 1</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">10.0</td>
    <td align="right">0.352</td>
    <td align="right">2.838</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1 PEOPLE 1</td>
    <td align="right">OFFICE OCCUPANCY</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">10.0</td>
    <td align="right">9.758E-002</td>
    <td align="right">10.248</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY 1</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">221.932</td>
    <td align="right">8.000</td>
    <td align="right">221.932</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">221.932</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">111.000</td>
    <td align="right">8.000</td>
    <td align="right">111.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">111.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">60.140</td>
    <td align="right">8.000</td>
    <td align="right">60.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">60.140</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">42.550</td>
    <td align="right">8.000</td>
    <td align="right">42.550</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">42.550</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">669.064</td>
    <td align="right">8.000</td>
    <td align="right">669.064</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">669.064</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">33.676</td>
    <td align="right">8.000</td>
    <td align="right">33.676</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">33.676</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">21.700</td>
    <td align="right">8.000</td>
    <td align="right">21.700</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">21.700</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">183.224</td>
    <td align="right">8.000</td>
    <td align="right">183.224</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">183.224</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">232.500</td>
    <td align="right">8.000</td>
    <td align="right">232.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">232.500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">223.202</td>
    <td align="right">8.000</td>
    <td align="right">223.202</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">223.202</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">112.375</td>
    <td align="right">8.000</td>
    <td align="right">112.375</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.375</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">32.550</td>
    <td align="right">8.000</td>
    <td align="right">32.550</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">32.550</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">31.734</td>
    <td align="right">8.000</td>
    <td align="right">31.734</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31.734</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">123.520</td>
    <td align="right">8.000</td>
    <td align="right">123.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123.520</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">308.937</td>
    <td align="right">8.000</td>
    <td align="right">308.937</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">308.937</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">112.375</td>
    <td align="right">8.000</td>
    <td align="right">112.375</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.375</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">112.375</td>
    <td align="right">8.000</td>
    <td align="right">112.375</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">112.375</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">116.250</td>
    <td align="right">8.000</td>
    <td align="right">116.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">116.250</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">22.200</td>
    <td align="right">8.000</td>
    <td align="right">22.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22.200</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">20.350</td>
    <td align="right">8.000</td>
    <td align="right">20.350</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20.350</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">402.050</td>
    <td align="right">8.000</td>
    <td align="right">402.050</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">402.050</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2 LIGHTS 1</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">303.350</td>
    <td align="right">8.000</td>
    <td align="right">303.350</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">303.350</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1 LIGHTS 2</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">324.500</td>
    <td align="right">8.000</td>
    <td align="right">32.450</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">324.500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1 LIGHTS 2</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">227.075</td>
    <td align="right">8.000</td>
    <td align="right">22.708</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">227.075</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1 LIGHTS 2</td>
    <td align="right">OFFICE LIGHT</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">819.875</td>
    <td align="right">8.000</td>
    <td align="right">81.988</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">819.875</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.442</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.883</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">5.321</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">7.521</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">0.478</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">9.502</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">14.747</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.746</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.376</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.434</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.848</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">9.831</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">10.084</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.591</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.036</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.848</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.848</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">2.753</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">14.414</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">15.725</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">0.796</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">40.000</td>
    <td align="right">1.055</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">40.000</td>
    <td align="right">0.986</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">40.000</td>
    <td align="right">1.409</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE EQUIP</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">40.000</td>
    <td align="right">0.390</td>
    <td align="right">4.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">27.74</td>
    <td align="right">1.0</td>
    <td align="right">1.834E-002</td>
    <td align="right">6.612E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.915</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">13.87</td>
    <td align="right">1.0</td>
    <td align="right">1.192E-002</td>
    <td align="right">8.592E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.190</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">7.52</td>
    <td align="right">1.0</td>
    <td align="right">8.554E-003</td>
    <td align="right">1.138E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.576</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">5.32</td>
    <td align="right">1.0</td>
    <td align="right">6.772E-003</td>
    <td align="right">1.273E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.763</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">83.63</td>
    <td align="right">1.0</td>
    <td align="right">5.082E-002</td>
    <td align="right">6.077E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.841</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">4.21</td>
    <td align="right">1.0</td>
    <td align="right">5.790E-003</td>
    <td align="right">1.375E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.905</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">2.71</td>
    <td align="right">1.0</td>
    <td align="right">4.502E-003</td>
    <td align="right">1.660E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.298</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">22.90</td>
    <td align="right">1.0</td>
    <td align="right">1.729E-002</td>
    <td align="right">7.551E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.046</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">29.06</td>
    <td align="right">1.0</td>
    <td align="right">1.999E-002</td>
    <td align="right">6.877E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.952</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">27.90</td>
    <td align="right">1.0</td>
    <td align="right">2.844E-002</td>
    <td align="right">1.019E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.411</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.202E-002</td>
    <td align="right">8.556E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.185</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">4.07</td>
    <td align="right">1.0</td>
    <td align="right">5.723E-003</td>
    <td align="right">1.407E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.948</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">3.97</td>
    <td align="right">1.0</td>
    <td align="right">5.600E-003</td>
    <td align="right">1.412E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.955</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">15.44</td>
    <td align="right">1.0</td>
    <td align="right">1.276E-002</td>
    <td align="right">8.263E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.144</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">38.62</td>
    <td align="right">1.0</td>
    <td align="right">3.510E-002</td>
    <td align="right">9.089E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.258</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.202E-002</td>
    <td align="right">8.556E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.185</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">14.05</td>
    <td align="right">1.0</td>
    <td align="right">1.202E-002</td>
    <td align="right">8.556E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.185</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">14.53</td>
    <td align="right">1.0</td>
    <td align="right">1.228E-002</td>
    <td align="right">8.448E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">2.78</td>
    <td align="right">1.0</td>
    <td align="right">4.576E-003</td>
    <td align="right">1.649E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.283</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">2.54</td>
    <td align="right">1.0</td>
    <td align="right">4.376E-003</td>
    <td align="right">1.720E-003</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.382</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">50.26</td>
    <td align="right">1.0</td>
    <td align="right">2.941E-002</td>
    <td align="right">5.853E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.810</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2 NEW INFILTRATION</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">37.92</td>
    <td align="right">1.0</td>
    <td align="right">2.391E-002</td>
    <td align="right">6.305E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.873</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1 NEW INFILTRATION 2</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">40.56</td>
    <td align="right">10.0</td>
    <td align="right">2.436E-002</td>
    <td align="right">6.005E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.831</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1 NEW INFILTRATION 2</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">28.38</td>
    <td align="right">10.0</td>
    <td align="right">1.963E-002</td>
    <td align="right">6.914E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.957</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1 NEW INFILTRATION 2</td>
    <td align="right">OFFICE INFIL</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">102.48</td>
    <td align="right">10.0</td>
    <td align="right">4.247E-002</td>
    <td align="right">4.144E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">0.574</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOF_1 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">77.59</td>
    <td align="right">0.0</td>
    <td align="right">2.782E-002</td>
    <td align="right">3.585E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.462</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOF_10 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">255.12</td>
    <td align="right">0.0</td>
    <td align="right">7.662E-002</td>
    <td align="right">3.003E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.445</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOF_11 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">26.51</td>
    <td align="right">0.0</td>
    <td align="right">8.911E-003</td>
    <td align="right">3.361E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.342</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOF_12 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">108.71</td>
    <td align="right">0.0</td>
    <td align="right">3.513E-002</td>
    <td align="right">3.232E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.488</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOF_2 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">11.47</td>
    <td align="right">0.0</td>
    <td align="right">6.287E-003</td>
    <td align="right">5.481E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.346</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOF_3 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">26.47</td>
    <td align="right">0.0</td>
    <td align="right">8.900E-003</td>
    <td align="right">3.362E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.343</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOF_4 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">88.47</td>
    <td align="right">0.0</td>
    <td align="right">2.720E-002</td>
    <td align="right">3.074E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.586</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOF_5 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">26.47</td>
    <td align="right">0.0</td>
    <td align="right">8.900E-003</td>
    <td align="right">3.362E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.343</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOF_6 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">44.70</td>
    <td align="right">0.0</td>
    <td align="right">1.614E-002</td>
    <td align="right">3.612E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.642</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: ROOF_7 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">77.46</td>
    <td align="right">0.0</td>
    <td align="right">2.779E-002</td>
    <td align="right">3.588E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.463</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: ROOF_8 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">114.05</td>
    <td align="right">0.0</td>
    <td align="right">3.672E-002</td>
    <td align="right">3.219E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">1.483</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: ROOF_9 NEW INFILTRATION 1</td>
    <td align="right">REMONI ROOF INFILL</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">26.51</td>
    <td align="right">0.0</td>
    <td align="right">8.911E-003</td>
    <td align="right">3.361E-004</td>
    <td align="right">2.266E-004</td>
    <td align="right">2.342</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 13:30:00</td>
    <td align="right">8.89500</td>
    <td align="right">6.70641E-003</td>
    <td align="right">27.74150</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">2568.53195</td>
    <td align="right">2953.81174</td>
    <td align="right">0.10884</td>
    <td align="right">0.12516</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">27.74150</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 12:30:00</td>
    <td align="right">9.02200</td>
    <td align="right">6.28189E-003</td>
    <td align="right">13.87500</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">1292.52744</td>
    <td align="right">1486.40655</td>
    <td align="right">5.48214E-002</td>
    <td align="right">6.30446E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">13.87500</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 12:30:00</td>
    <td align="right">7.62200</td>
    <td align="right">5.90945E-003</td>
    <td align="right">7.51750</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">867.21717</td>
    <td align="right">997.29975</td>
    <td align="right">3.68337E-002</td>
    <td align="right">4.23588E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">7.51750</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 13:00:00</td>
    <td align="right">8.79000</td>
    <td align="right">6.70627E-003</td>
    <td align="right">5.31875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">Heating</td>
    <td align="right">626.85931</td>
    <td align="right">720.88821</td>
    <td align="right">2.66003E-002</td>
    <td align="right">3.05904E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">5.31875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">6.00000</td>
    <td align="right">5.81182E-003</td>
    <td align="right">83.63300</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">6150.72534</td>
    <td align="right">7073.33414</td>
    <td align="right">0.26019</td>
    <td align="right">0.29922</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">83.63300</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 14:00:00</td>
    <td align="right">9.40000</td>
    <td align="right">6.28239E-003</td>
    <td align="right">4.20945</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">Heating</td>
    <td align="right">521.17603</td>
    <td align="right">599.35244</td>
    <td align="right">2.21456E-002</td>
    <td align="right">2.54674E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">4.20945</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 13:00:00</td>
    <td align="right">8.79000</td>
    <td align="right">6.70627E-003</td>
    <td align="right">2.71250</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">390.54138</td>
    <td align="right">449.12258</td>
    <td align="right">1.66074E-002</td>
    <td align="right">1.90986E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">2.71250</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">8.87400</td>
    <td align="right">6.70638E-003</td>
    <td align="right">22.90300</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">Heating</td>
    <td align="right">1933.61311</td>
    <td align="right">2223.65508</td>
    <td align="right">8.18840E-002</td>
    <td align="right">9.41666E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">22.90300</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">8.87400</td>
    <td align="right">6.70638E-003</td>
    <td align="right">29.06250</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">Heating</td>
    <td align="right">2307.21951</td>
    <td align="right">2653.30244</td>
    <td align="right">9.76623E-002</td>
    <td align="right">0.11231</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">29.06250</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">6.00000</td>
    <td align="right">5.81182E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">Heating</td>
    <td align="right">1337.06615</td>
    <td align="right">1537.62607</td>
    <td align="right">5.67054E-002</td>
    <td align="right">6.52112E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">8.87400</td>
    <td align="right">6.70638E-003</td>
    <td align="right">27.90025</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">2926.10215</td>
    <td align="right">3365.01748</td>
    <td align="right">0.12408</td>
    <td align="right">0.14270</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">27.90025</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">9.27400</td>
    <td align="right">6.28222E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">Heating</td>
    <td align="right">1348.94582</td>
    <td align="right">1551.28769</td>
    <td align="right">5.71619E-002</td>
    <td align="right">6.57361E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">9.27400</td>
    <td align="right">6.28222E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">Heating</td>
    <td align="right">1347.82297</td>
    <td align="right">1549.99641</td>
    <td align="right">5.71140E-002</td>
    <td align="right">6.56811E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">9.27400</td>
    <td align="right">6.28222E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">Heating</td>
    <td align="right">1340.52812</td>
    <td align="right">1541.60734</td>
    <td align="right">5.68030E-002</td>
    <td align="right">6.53235E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">7.80400</td>
    <td align="right">6.28031E-003</td>
    <td align="right">40.56250</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">Heating</td>
    <td align="right">2134.57826</td>
    <td align="right">2454.76500</td>
    <td align="right">9.00165E-002</td>
    <td align="right">0.10352</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">40.56250</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">9.27400</td>
    <td align="right">6.28222E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">Heating</td>
    <td align="right">1331.77382</td>
    <td align="right">1531.53990</td>
    <td align="right">5.64415E-002</td>
    <td align="right">6.49077E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">9.27400</td>
    <td align="right">6.28222E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">Heating</td>
    <td align="right">1356.52374</td>
    <td align="right">1560.00230</td>
    <td align="right">5.74849E-002</td>
    <td align="right">6.61076E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">9.27400</td>
    <td align="right">6.28222E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">Heating</td>
    <td align="right">1354.04700</td>
    <td align="right">1557.15405</td>
    <td align="right">5.73793E-002</td>
    <td align="right">6.59862E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 13:00:00</td>
    <td align="right">7.79000</td>
    <td align="right">5.90966E-003</td>
    <td align="right">4.06875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">Heating</td>
    <td align="right">513.25554</td>
    <td align="right">590.24387</td>
    <td align="right">2.18112E-002</td>
    <td align="right">2.50829E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">4.06875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">9.40000</td>
    <td align="right">6.28239E-003</td>
    <td align="right">3.96680</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">Heating</td>
    <td align="right">497.10181</td>
    <td align="right">571.66708</td>
    <td align="right">2.11241E-002</td>
    <td align="right">2.42927E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">3.96680</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">9.27400</td>
    <td align="right">6.28222E-003</td>
    <td align="right">15.44000</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">1396.98659</td>
    <td align="right">1606.53458</td>
    <td align="right">5.91879E-002</td>
    <td align="right">6.80661E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">15.44000</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">8.87400</td>
    <td align="right">6.70638E-003</td>
    <td align="right">38.61713</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">3636.53678</td>
    <td align="right">4182.01730</td>
    <td align="right">0.15411</td>
    <td align="right">0.17723</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">38.61713</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">9.40000</td>
    <td align="right">6.28239E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">1411.43567</td>
    <td align="right">1623.15102</td>
    <td align="right">5.98373E-002</td>
    <td align="right">6.88129E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 17:30:00</td>
    <td align="right">8.60200</td>
    <td align="right">6.28135E-003</td>
    <td align="right">28.38438</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">Heating</td>
    <td align="right">1652.01128</td>
    <td align="right">1899.81297</td>
    <td align="right">6.52189E-002</td>
    <td align="right">9.43895E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">28.38438</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 14:30:00</td>
    <td align="right">9.40000</td>
    <td align="right">6.28239E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">Heating</td>
    <td align="right">1420.14447</td>
    <td align="right">1633.16615</td>
    <td align="right">6.02086E-002</td>
    <td align="right">6.92399E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.04687</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">9.27400</td>
    <td align="right">6.28222E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">Heating</td>
    <td align="right">1352.01748</td>
    <td align="right">1554.82011</td>
    <td align="right">5.72928E-002</td>
    <td align="right">6.58867E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">14.53125</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 13:30:00</td>
    <td align="right">8.89500</td>
    <td align="right">6.70641E-003</td>
    <td align="right">2.77500</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">Heating</td>
    <td align="right">393.76806</td>
    <td align="right">452.83327</td>
    <td align="right">1.67435E-002</td>
    <td align="right">1.92551E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">2.77500</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 12:30:00</td>
    <td align="right">8.62200</td>
    <td align="right">6.70604E-003</td>
    <td align="right">2.54375</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">Heating</td>
    <td align="right">376.49423</td>
    <td align="right">432.96836</td>
    <td align="right">1.60122E-002</td>
    <td align="right">1.84140E-002</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">2.54375</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">7.15400</td>
    <td align="right">6.11448E-003</td>
    <td align="right">50.25625</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">Heating</td>
    <td align="right">3436.13548</td>
    <td align="right">3951.55580</td>
    <td align="right">0.14536</td>
    <td align="right">0.16716</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">50.25625</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">8.85400</td>
    <td align="right">6.28168E-003</td>
    <td align="right">102.48438</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">Heating</td>
    <td align="right">4873.33757</td>
    <td align="right">5604.33821</td>
    <td align="right">0.20526</td>
    <td align="right">0.23604</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">102.48438</td>
    <td align="right">10.00000</td>
    <td align="right">9.43895E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1/21 15:30:00</td>
    <td align="right">8.87400</td>
    <td align="right">6.70638E-003</td>
    <td align="right">37.91875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">Heating</td>
    <td align="right">2738.07858</td>
    <td align="right">3148.79037</td>
    <td align="right">0.11581</td>
    <td align="right">0.13319</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-9.10000</td>
    <td align="right">1.73761E-003</td>
    <td align="right">37.91875</td>
    <td align="right">1.00000</td>
    <td align="right">9.43895E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">0.00</td>
    <td align="right">0.45307</td>
    <td align="right">0.45307</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">68929.34</td>
    <td align="right">2.21426</td>
    <td align="right">2.21426</td>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.52609E-005</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">69.93850</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.12516</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.28403E-005</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">35.29053</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 43</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.20341E-005</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 43</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.67502</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 31</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.59271E-005</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 31</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">17.06913</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.05904E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 29</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.56277E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 29</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">167.48962</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29922</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 40</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.32420E-005</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 40</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">14.22508</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 39</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.92281E-006</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 39</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.65695</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 33</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.91289E-005</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 33</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">52.65336</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.41666E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 35</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.86215E-005</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 35</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">62.82695</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11231</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 36</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.39720E-005</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 36</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.50686</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 32</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.43459E-005</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 32</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">79.68122</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14270</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.42738E-005</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.73194</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.57361E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 37</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.42453E-005</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 37</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.70138</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.56811E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 34</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.40599E-005</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 34</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.50280</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.53235E-002</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 41</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.42350E-005</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 41</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">58.11665</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10352</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.38375E-005</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.26418</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.49077E-002</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.44663E-005</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.93822</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.61076E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 38</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.44034E-005</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 38</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.87080</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.59862E-002</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.30407E-005</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">14.00869</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.26303E-005</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">13.56761</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 28</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.54944E-005</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 28</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.04027</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.80661E-002</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.23966E-005</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">99.02821</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17723</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.58615E-005</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.43269</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.88129E-002</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.19740E-005</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">44.65437</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.43895E-002</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.60828E-005</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.66975</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.92399E-002</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.43519E-005</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">36.81556</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.58867E-002</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.00048E-005</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.74516</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 30</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.56591E-006</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 30</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">10.27322</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.73048E-005</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">93.83005</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.23821E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">132.69577</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23604</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.95687E-005</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">74.56056</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13319</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.21426</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.21426</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.21426</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.21426</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.21426</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.21426</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">REMONI_VENTILATION</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.21426</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.45307</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.21426</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">1.12230</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.39319E-003</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.16718</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">PlantLoop</td>
    <td align="right">REMONI_DH</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.39319E-003</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">VAR SPD PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">355.94243</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">DistrictHeating:Water</td>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">64327.13692</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">DistrictHeating:Water</td>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1000000.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">01/01/2006</td>
    <td align="right">Sunday</td>
    <td align="right">1</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1589193268E-002</td>
    <td align="right">4.8428288966E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5008150239</td>
    <td align="right">9.4193852195</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3133813492E-003</td>
    <td align="right">1.0318467613E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1743149914</td>
    <td align="right">0.5492831152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6014913743E-003</td>
    <td align="right">1.1546633732E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4277345787E-003</td>
    <td align="right">1.0829364023E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0995014594E-002</td>
    <td align="right">3.5292510722E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9634976468E-003</td>
    <td align="right">5.4085031780E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3269712456E-002</td>
    <td align="right">4.2151451812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7556705554E-002</td>
    <td align="right">2.1205005738E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4906575864E-003</td>
    <td align="right">1.1060128366E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9754433111E-003</td>
    <td align="right">7.2801080001E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4928509165E-003</td>
    <td align="right">9.1197524430E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0727399214E-003</td>
    <td align="right">7.4085575773E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8140033673E-002</td>
    <td align="right">4.1456362483E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3352676902</td>
    <td align="right">1.0809404876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4172273916E-002</td>
    <td align="right">4.1391911450E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9134344672E-002</td>
    <td align="right">4.5293029881E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4588472257E-003</td>
    <td align="right">1.0090343009E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2470646589E-002</td>
    <td align="right">2.8822983847E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2022265841E-002</td>
    <td align="right">3.9245150362E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5367918522E-003</td>
    <td align="right">6.5504692534E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2499387716E-002</td>
    <td align="right">3.9722701126E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3391218198E-003</td>
    <td align="right">9.8458552477E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1767659089E-002</td>
    <td align="right">3.9484361731E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9748320507E-003</td>
    <td align="right">9.8918792957E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1854209350E-002</td>
    <td align="right">3.9452427972E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0094696175E-003</td>
    <td align="right">9.7695918090E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0620684768E-002</td>
    <td align="right">3.3939421260E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6307456783E-002</td>
    <td align="right">3.8482136219E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3070585379E-002</td>
    <td align="right">3.9356306245E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1652888181E-002</td>
    <td align="right">1.5360125927E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2745026323E-002</td>
    <td align="right">4.0004456838E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9590879779E-003</td>
    <td align="right">1.1778865638E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5412197881E-002</td>
    <td align="right">4.0471756001E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3503196029E-002</td>
    <td align="right">3.5313734768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4436151901E-003</td>
    <td align="right">1.0237534744E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8322059637E-003</td>
    <td align="right">6.9438807698E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6026130704E-003</td>
    <td align="right">1.1919965805E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8963519708E-003</td>
    <td align="right">7.1010403823E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1922332391E-002</td>
    <td align="right">3.9997123130E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8345175177E-003</td>
    <td align="right">9.2828861138E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1999073880E-002</td>
    <td align="right">3.9470633709E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7209049585E-003</td>
    <td align="right">6.8103444923E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0054996211E-002</td>
    <td align="right">4.2717600502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2144494781</td>
    <td align="right">0.5430908711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0065085235E-002</td>
    <td align="right">3.6490015973E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6210526960E-002</td>
    <td align="right">2.0453624277E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4586622307E-002</td>
    <td align="right">4.5374171877E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2131464353</td>
    <td align="right">0.5314744520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4388334383E-002</td>
    <td align="right">3.9778601089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5608354701E-002</td>
    <td align="right">4.0770144348E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6546368572E-003</td>
    <td align="right">1.1905278486E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9452105781E-003</td>
    <td align="right">7.2243817045E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6585065354E-003</td>
    <td align="right">1.1325251470E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0160128240E-003</td>
    <td align="right">7.2256270180E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3544032315E-003</td>
    <td align="right">1.0313606592E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4504317312E-002</td>
    <td align="right">1.6898051645E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2056819369E-002</td>
    <td align="right">2.4816548361E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0303366285E-002</td>
    <td align="right">2.2498430712E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1855114111E-002</td>
    <td align="right">2.4560009851E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1029918613E-002</td>
    <td align="right">2.3290133777E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6600693739E-002</td>
    <td align="right">3.1155787088E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1839332909E-002</td>
    <td align="right">2.4544303889E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0627676830E-002</td>
    <td align="right">2.2785120677E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1739160661E-002</td>
    <td align="right">2.4378056174E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2168149934E-002</td>
    <td align="right">2.5060696505E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1976048004E-002</td>
    <td align="right">2.4639398210E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8554994262E-002</td>
    <td align="right">6.1487807811E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1736778502E-002</td>
    <td align="right">2.4374903324E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1697309472E-002</td>
    <td align="right">3.6295099873E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9407500237E-002</td>
    <td align="right">3.5182535410E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6280655999E-002</td>
    <td align="right">4.2126630063E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5278442917E-002</td>
    <td align="right">4.0303223577E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        -2.6</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     1032.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        1.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       69.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     1032.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        1.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       69.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       17.30</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      744.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       24.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       17.30</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      744.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.89</td>
    <td align="right">        1.19</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.82</td>
    <td align="right">        1.04</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.65</td>
    <td align="right">        1.03</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.69</td>
    <td align="right">        1.08</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.83</td>
    <td align="right">        1.04</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.51</td>
    <td align="right">        1.08</td>
    <td align="right">       21.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.15</td>
    <td align="right">        1.06</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.12</td>
    <td align="right">        1.06</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.02</td>
    <td align="right">        1.05</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">        7.91</td>
    <td align="right">       15.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.42</td>
    <td align="right">        1.07</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.27</td>
    <td align="right">        1.06</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.46</td>
    <td align="right">        1.07</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.96</td>
    <td align="right">        1.05</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.98</td>
    <td align="right">        1.05</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.08</td>
    <td align="right">        1.15</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.24</td>
    <td align="right">        9.12</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.27</td>
    <td align="right">        1.16</td>
    <td align="right">       23.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.33</td>
    <td align="right">        1.07</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.34</td>
    <td align="right">        8.17</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
    <td align="right">        1.01</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.89</td>
    <td align="right">        9.12</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">        1.04</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      437.16</td>
    <td align="right">       44.54</td>
    <td align="right">      437.16</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ALPHA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: BETA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: CORRIDOR_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_SHOW_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ENTREANCE_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_CLEANING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: EXTRA_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_MEETING_ROOM_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_OFFICE_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: FINANCE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: GAMMA_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_MEETING_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_OFFICE_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: HARDWARE_TOILET_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: LARGE_STORAGE_ROOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: ROOF_9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: SOFTWARE_OFFICE_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HTG 99% CONDNS DB</td>
    <td align="right">      -6.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -9.10</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HTG WIND 99% CONDNS WS=&gt;MCDB</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.20</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      13.70</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HUM_N 99% CONDNS DP=&gt;MCDB</td>
    <td align="right">      -4.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">      -6.60</td>
    <td align="right">       0.00</td>
    <td align="right">     -11.40</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       9.40</td>
    <td align="right">       4.20</td>
    <td align="right">       8.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       9.00</td>
    <td align="right">       4.20</td>
    <td align="right">       8.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 10% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.00</td>
    <td align="right">       4.20</td>
    <td align="right">       5.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 10% CONDNS WB=&gt;MCDB</td>
    <td align="right">       5.70</td>
    <td align="right">       4.20</td>
    <td align="right">       5.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 2% CONDNS DB=&gt;MCWB</td>
    <td align="right">       8.00</td>
    <td align="right">       4.20</td>
    <td align="right">       7.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 2% CONDNS WB=&gt;MCDB</td>
    <td align="right">       7.70</td>
    <td align="right">       4.20</td>
    <td align="right">       7.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 5% CONDNS DB=&gt;MCWB</td>
    <td align="right">       7.00</td>
    <td align="right">       4.20</td>
    <td align="right">       6.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
  <tr>
    <td align="right">AARHUS.AP JANUARY 5% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.70</td>
    <td align="right">       4.20</td>
    <td align="right">       6.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     130.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      40.20</td>
    <td align="right">          23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-09-06
    08:56:52</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      12.77</td>
    <td align="right">      12.77</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       7.22</td>
    <td align="right">       0.10</td>
    <td align="right">     240.10</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       7.22</td>
    <td align="right">       0.06</td>
    <td align="right">     295.90</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">FLOORSEPARATION_ADIABATIC</td>
    <td align="right">       0.60</td>
    <td align="right">      0.405</td>
    <td align="right">      0.434</td>
    <td align="right">      27.74</td>
    <td align="right">      27.74</td>
    <td align="right">     358.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.414</td>
    <td align="right">      0.439</td>
    <td align="right">      27.74</td>
    <td align="right">      27.74</td>
    <td align="right">     358.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.62</td>
    <td align="right">       9.62</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.75</td>
    <td align="right">       9.75</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.62</td>
    <td align="right">       9.62</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.75</td>
    <td align="right">       7.65</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">FLOORSEPARATION_ADIABATIC</td>
    <td align="right">       0.60</td>
    <td align="right">      0.405</td>
    <td align="right">      0.434</td>
    <td align="right">      13.87</td>
    <td align="right">      13.87</td>
    <td align="right">     358.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.414</td>
    <td align="right">      0.439</td>
    <td align="right">      13.87</td>
    <td align="right">      13.87</td>
    <td align="right">     358.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.04</td>
    <td align="right">       5.04</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      10.07</td>
    <td align="right">      10.07</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.04</td>
    <td align="right">       4.32</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      10.07</td>
    <td align="right">      10.07</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">FLOORSEPARATION_ADIABATIC</td>
    <td align="right">       0.60</td>
    <td align="right">      0.405</td>
    <td align="right">      0.434</td>
    <td align="right">       7.52</td>
    <td align="right">       7.52</td>
    <td align="right">     358.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.414</td>
    <td align="right">      0.439</td>
    <td align="right">       7.52</td>
    <td align="right">       7.52</td>
    <td align="right">     358.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       7.47</td>
    <td align="right">       7.47</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">FLOORSEPARATION_ADIABATIC</td>
    <td align="right">       0.60</td>
    <td align="right">      0.405</td>
    <td align="right">      0.434</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">     358.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.414</td>
    <td align="right">      0.439</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">     358.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      14.17</td>
    <td align="right">      14.17</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       0.26</td>
    <td align="right">       0.26</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.04</td>
    <td align="right">       5.04</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.63</td>
    <td align="right">       4.63</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.19</td>
    <td align="right">       5.19</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.49</td>
    <td align="right">       5.49</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.55</td>
    <td align="right">       4.55</td>
    <td align="right">     268.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      15.44</td>
    <td align="right">      10.37</td>
    <td align="right">     358.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      10.04</td>
    <td align="right">      10.04</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       4.72</td>
    <td align="right">       4.72</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       5.69</td>
    <td align="right">       5.69</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.75</td>
    <td align="right">       9.75</td>
    <td align="right">     178.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">       9.62</td>
    <td align="right">       9.62</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
    <td align="right">      0.509</td>
    <td align="right">      0.551</td>
    <td align="right">      17.64</td>
    <td align="right">       6.02</td>
    <td align="right">      88.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">EXTERIOR_WALLS</td>
    <td align="right">       0.30</td>
